常用低压供配电设备选型与安装使用技术手册
3）原来带有灭弧室的接触器决不能不带灭弧室使用，以防发生短路事故。陶土灭
弧室性脆易碎，应避免碰撞，如有碎裂，应及时调换。
4）当衔铁与铁心的接触面接触不良或衔铁歪斜，会导致铁心振动严重、噪声过大
和线圈过热。应及时清除铁心端面污垢和锈蚀，校正衔铁的歪斜现象，紧固松动的铁
心，以保证衔铁与铁心的接触良好，可靠。
分磁环有时会出现断裂或跳出等故障，致使铁心噪声过大。可将断裂处焊牢，用环
氧树脂固定。如不能焊接，则应调换分磁环或铁心。
由于绝缘损环，机械损伤或短路，会使线圈过热或烧毁。情况不太严重时，可进行
局部修复。若线圈已经烧毁，则必须重绕。可实测烧毁绕圈或根据铭牌、手册找出线圈
匝数与导线直径。
4.维修后的试验：
1）吸合电压与释放电压的测量。吸合电压值：直流接触器在冷态下为额定电压的
65%，交流接触器为额定电压的85%；释放电压值：直流接触器为额定电压的5%～
10%，交流接触器约为额定电压的30%～40%。
2）当电源电压在其额定值的65%～105%（直流）和85%～115%（交流）范围内
波动时，接触器应能可靠工作。
3）接触器的主触头接通时，三相应同时接触。
三、接触器的常见故障及其原因和处理
下表列出接触器运行过程中经常发生的故障、产生这些故障的原因以及故障发生后
的处理方法，以供参考。
接触器常见故障的产生原因和处理方法
故障现象
产生原因
处理方法
1.线圈供电线路断路
1.检查线路，找出断开点，把
2.线圈本身断路
线重新接好
3.起动按钮触头接触不良
2.更换线圈
4.线圈额定电压比线路电压
3.清理触头或更换按钮
通电后不能
高
4.换上额定电压合适的线圈
1
合闸
5.触头与灭弧室壁之间卡住
5.调整互相卡住的零部件的
或其他可动零部件与其运
相对位置，消除它们之间的
动导轨或导槽卡住
摩擦
6.转轴生锈或歪斜
6.拆下来清洗去锈或调换已
磨损零部件，上润滑油
标准分享网www.bzfxw.com免费下载
·219·
