第三篇低压接触器
序
故障现象
产生原因
处理方法
1.控制电路电源电压过低（低
1.调整电源电压
于85%额定值）
2.线圈额定电压高于线路电
2.换上额定电压合适的线圈
压
通电后不能
2
3.可动部分被卡住
3.调整互相卡住的零部件的
完全闭合
位置，去除障碍物
4.触头弹簧压力与释放弹簧
4.调整弹簧压力或更换弹簧
压力过大
5.触头超程过大
5.调整触头超程
1.线圈电压不足
1.调整线圈电压
2.铁心极面积有污垢或生锈
2.清理极面，必要时可刮削修
运行中铁心
或因磨损过度而不平
整
3
噪声过大或发
3.短路环断裂
3.更换新短路环
生振动
4.动或静铁心夹紧螺丝松动
4.将螺丝紧固
5.可动部分配合不当
5.查明故障后进行调整
6.反作用力过大
6.更换合适的弹簧
1.接触器辅助触头接触不良
1.清理辅助触头或更换新触
松开起动按
2.控制回路中的触头接触不
头
钮后接触器立
良
2.查明接触不良的触头加以
即释放
3.自锁触头接线不对
清理或更换
3.查对接线
1.动静铁心间的间隙过大
1.调整机械部分，减小间隙
2.安装位置不妥当
2.按产品使用说明书或技术
接触器动作
过于缓慢
条件的规定重新安装
3.线圈电压不足
3.调整线圈电压
4.反作用力过大
4.换上合适的弹簧
1.反作用力过小
1.换上合适的弹簧
2.剩磁过大
2.对于直流接触器应更换或
加厚非磁性垫片，对于交流
磁系统应将剩磁间隙处的
极面锉去一部分或更换磁
系统
断电后接触
3.新接触器铁心表面所涂凡
3.用抹布将凡士林楷净
6
器不释放
士林未楷净
4.检查并清除障碍物或调整
4.可动部分被卡住
互相卡住的零部件的位置
5.安装位置不妥当
5.按产品使用说明书中技术
条件的规定重新安装
6.触头已经熔焊在一起
6.撬开已熔焊的触头或酌情
更换新触头
7.控制线路接线有错
7.查对控制线路
·220·
