常用低压供配电设备选型与安装使用技术手册
序
故障现象
产生原因
处理方法
1.因空气潮湿或含腐蚀性气
1.更换新线圈，必要时还要涂
体以致绝缘损坏
刷特殊绝缘漆
2.线圈内部断线
2.重绕或更换新的
3.因碰撞或振动导致机械损
3.查明原因，作好处置，再修
伤
好损坏处或更换新线圈
4.线圈额定电压比控制回路
4.更换额定电压相符的线圈
的低
5.线圈的通电持续率与实际情
5.更换TD值相符的线圈
况不符
6.线圈超过规定电压运行
6.检查线路电压并采取适当
措施
线圈损坏或
7.欠电压运行，衔铁不能被吸合
7.检查并调整线路电压
烧毁或引出线
8.交流线圈操作频率过高
8.降低操作频率或更换能适
断裂
应高操作频率的线圈或接
触器
9.双线圈结构因自锁触头焊住
9.更换自锁触头并排除导致
以致起动绕组长期通电
该触头焊住的故障
10.周围环境温度过高
10.更换安装处所或采取降温
措施
11.线圈匝间短路
11.更换线圈
12.线圈因机械损伤或附有导电
12.更换线圈
尘埃而发生局部短路
13.接头焊接不良，以致因接触
13.重新焊好
电阻过大而烧断
14.线圈电流过大
14.检查控制回路电压，发现
电压过低时，应设法调整
1.铁心碰撞过于猛烈
1.查明原因、采取措施并更换
短路环，若无法更换，则应
8
短路环断裂
更换铁心
2.机械寿命终结
2.更换铁心
1.负载电流过大
1.查明过载原因，采取措施
2.触头生锈、或积有尘垢，或
2.清理接触面
铜触头严重氧化
触头严重发
3.触头严重烧损，以致接触面
3.用细锉刀整修，使接触面光
9
热
大大缩小，接触不良
洁，必要时更换触头
4.超程过小
4.能调整则调整一下，不能调
整就更换触头
5.行程过大以致接触压力
5.进行调整或更换触头
标准分享网www.bzfxw.com免费下载
·221·
