第三篇低压接触器
第六节接触器的节电运行
无论直流接触器或者交流接触器，从起动吸合到闭合吸持一般都是全电压运行。为
了保证起动的可靠吸合，磁系统的起动安匝较大，而当衔铁闭合后磁路中磁阻减小只需
较小的安匝磁势就可使之可靠吸持。对直流恒安匝的并激电磁系统在结构设计上应考虑
双绕组的线圈结构或单绕组串电阻，以便保证在吸合时提供较大磁势而在吸持时耗用较
小磁势。起动时全电压加于绕组，KM分断后串入外电阻，绕组只承受部分较低电压。
对直流磁系统保持状态下的线圈损耗都可下降，有利于节能。
对交流接触器，节电运行的线路很多，下图示出了较常用的节电运行线路。它的工
作原理如下，按下起动按钮SB，当电源瞬间为A正B负时，电流经常闭辅助触头
KM，经限流电阻R，二极管VD，激磁线圈KM成通路，KM线圈受激，衔铁吸合运
动，一旦续流二极管两端M点电位低于N点电位，VD2导通，起到激磁线圈的续流作
用。衔铁运动到一定位置，常闭辅助触头KM打开，VD和R就没有电流了，如电源
极性仍为A正B负，则电流经降压电容c而通过激磁线圈KM成回路；与此同时，辅助
触头KM2自保，完成交流接触器的起动过程，而转入吸持状态。
VD1
Ao
KM
C本vD
SB1
Bo
KM2
交流接触器节电运行线路
在起动过程中，由于KM分断较早，为了保证衔铁可靠闭合，限流电阻的选择必须使
半波整流的起动平均电流大于原接触器的起动电流1Q，即
0.45U
原线圈的直流电阻R。已知，Io已知，便可决定限流电阻R，然后通过实验验证。在某
些情况下，原380V激磁电压的线圈可施加220V激磁电压，这样不仅降低了二极管和电
容器的耐压水平，而且还可省掉限流电阻。
吸持状态主要靠电容降压和二极管续流工作，当电流瞬间A为正B为负时，激磁
线圈两端电位M高于N，续流二极管不导通，电流经电容C通过线圈回到电源，此时
i.=i，这是第一阶段。由于电容值较小，容抗较大，降压作用显著，线圈的激磁电流
VD导通，线圈与VD形成续流回路，同时i继续通过线圈，但迅速下降，这是第二
·222·
