常用低压供配电设备选型与安装使用技术手册
阶段。一旦电源极性反相，电流取KM，VD2和C成回路，电容电流反向，这是一方
面，另一方面，线圈继续由VD2续流。由此可见第三阶段流过VD有二个电流。综上
所述，在吸持状态下，线圈中的电流是电容电流和续流电流之和，具有不过零的脉动性
质，其平均值可取得较小，对于原交流激磁的接触器，一般铁芯损耗占65～75%，分
磁环损耗占25～30%，线圈的电阻损耗约占3～5%。在吸持过程节电运行中，虽然铁
心处于交直流同时磁化过程，但其局部磁滞回线很小，铁心损耗基本可以忽略，同样分
磁环损耗亦可忽略不计，故可大幅度节能，同时容性电流改善了线路的功率因数。
电容值的大小根据激磁线圈的电流选取。对上面的节电运行线路，C值可按下列经
验式估算即
C =(4 ~6)1。(μF)
例如CJ12-600型交流接触器吸持电流为1.1A，则可选取电容4.4～6.6pF。至于电容器
的额定电压，如线圈激磁电压为220V，可取400V，如380V，则取630V。
二极管的容量根据通过的电流选取。对限流回路短时工作的二极管（如VD），可
按最大起动电流除5考虑（这是因为二极管在6个周波内可过载5倍，只要起动时间不
600V。续流二极管的容量较限流二极管为低，可按吸持电流考虑，但其耐压水平要求较
高，对380V激磁电压，应选1200V电压等级，对220V，则可选800V等级。二极管的型
号宜采用ZP5金属外壳的硅整流二极管。
按下交流接触器节能运行线路的停止按钮，电磁铁释放但释放动作时间要比普通接
触器要长些，这是因为线圈在失激时磁场能量经续流二极管缓慢释放的缘故。为了不延
长释放时间，可把停止按钮SB置于续流回路内。
综上所述，交流接触器加装电子线路形成节电装置具有节电和免除噪声的显著优
点，同时线圈温升降低，延长了线圈寿命，铁心吸持免除振动对触头的工作也有改善作
用。其缺点是由于增加了电子器械，所以也增加了不可靠的环节，因此其可靠性问题也
显得很突出。在线路设计时，必须抓住起动过程中KM常闭触点动作过早引起合闸动
能不足的关键性问题加以妥善解决。另外，电容和二极管的容量和耐压水平必须留有余
量，如果停止按钮置于续流回路，则切断电感回路时将产生过电压危及二极管和电容
器。建议在续流二极管两侧并联压敏电阻，在电容器两侧并联高值放电电阻。当容量较
大而工作可靠性要求较高时，可在线路中另加中间继电器以便起动回路的常闭触点的断
开尽可能延缓到主触头闭合甚至衔铁闭合之际。此外，也可采用降压变压器在吸持状态
下供应低压电源以代替降压电容的方案。从根本上讲，电器工厂应该专门生产节能型交
流接触器或者普通交流接触器的节能型派生系列，以便专门设置常闭辅助触点，改用尺
寸较小的磁系统或者干脆采用整块钢铁心结构，进一步简化工艺，提高寿命，降低成
本，使我国首创的接触器无声节能运行发挥更大的效益。目前市场上已有节电器或节电
线圈销售，购置时应注意与原接触器的参数匹配。
标准分享网www.bzfxw.com免费下载
·223·
