第三篇低压接触器
第二章交流接触器的设计选型
第一节交流接触器概述
一、交流接触器的用途和分类
交流接触器是一种适用于远距离频繁地接通和分断交流电路的电器。其主要控制对
象是电动机，也可用于控制其他负载如电焊机、电容器组、电热装置、照明设备等。接
触器具有操作频率高、使用寿命长、工作可靠、性能稳定、维修简便等优点，是用途广
泛的控制电器之一。
交流接触器的品种繁多，分类原则与用途见下表。
二、交流接触器的结构和工作原理
1.电磁式交流接触器
电磁式交流接触器主要由触点系统、电磁系统和灭弧装置等部分组成。
（1）触头系统
接触器的触头用来接通和断开电路。按其接触情况可以分为点接触式、线接触式和
面接触式三种。按其结构型式分，有桥式触点和指形触点两种。
交流接触器一般采用双断点桥式触点，它们中两个触点串于同一电路中，同时接通
（或称闭合）或断开（或称分断）。指形触点开闭时动触点能沿静触点滚动并带一点滑
动。由于铜的表面容易氧化而生成一层不易导电的氧化铜，因此在触点处嵌有银片，氧
化后的银片导电性能仍很好。为了使触点接触得更紧密，减小接触电阻，并消除开始接
触时发生的振动，在触点上装有弹簧，以随着触点的闭合逐渐加大触点间的互压力。
接触器的触头按结构型式分为双断点桥式触头和单断点指形触头两种。
交流接触器的分类
分类原则
分类名称
主要用途
按主触头所控制
交流
作为远距离频繁地接通与分断交流电路用
的电路种类分
交直流
用于远距离频繁地接通与分断交流或直流电路
·224·
