常用低压供配电设备选型与安装使用技术手册
分类原则
分类名称
主要用途
常开
广泛用于控制电动机及电阻负载等
按主触头的位
常闭
用于能耗制动或备用电源的按通
置分（当激磁
线圈无电时）
一部分常开
另一部分常闭
用于发电机励磁回路的灭弧或备用电源的接通
单极
①用于控制单相负载，如照明、点焊机等
②能耗制动
①交流电动机的动力制动
双级
②在绕线转子电动机的转子回路中，作短路接各级启动电
阻用
按主触头
极数分
三极
直接启动及控制交流电动机，应用最为广泛
四极
①控制三相四线制的照明线路
②控制双回路电动机负载
五极
①组成自耦补偿启动器
②控制双速笼型电动机，变换绕组接法
空气式
用于一般用途的接触器
按灭弧介质分
真空式
用于煤矿、石油化工企业以及电压在660V与1140V的场合
有触点式
前面所述均为有触点式交流接触器，用途不再重述
按有无触头分
无触点式
通常由晶闸管作为回路的通断元件，适用于频繁操作和需
要无噪声等特殊场所，如冶金和化工等行业
①双断点桥式触头：其动触头通过弹簧固定在触头架上，装卸方便，并且可以减小
触头在合闸时的振动，以提高合闸能力和使用寿命。这种触头用于小容量接触器。其优
点是：触头开距小，结构紧凑；触头分合时冲击力小，机械寿命长；具有两个有效灭弧
区，灭弧效果好。其缺点是：触头接触压力小，电动力稳定性较差；触头材料必须是银
或银基合金；触头参数不易调节改变。
②单断点指型触头：这种触头用于大、中容量接触器。其优点是：触头在分合过程
中有滑动运动，便于清除表面氧化层；触头材料可以采用铜或铜基合金；触头接触压力
大，电动力稳定性高；触头参数易于改变和调节。其缺点是：只有一个断口，触头开距
大，整个体积相应增大；分、合闸时冲击力大，机械寿命短；触头有滑动运动，机械磨
损大。
根据用途的不同，触头分为主触头和辅助触点两种。主触头用以通断电流较大的主
电路，一般由接触面较大的常开触头组成。辅助触点用以通断小电流的控制电路，它由
常开触点和常闭触点成对组成。当接触器未工作时处于断开状态的触点称为常开（或动
标准分享网www.bzfxw.com免费下载
·225·
