第三篇低压接触器
合）触点；当接触器未工作时处于接通状态的触点称为常闭（或动断）触点。
（2）电磁系统
电磁系统用来操纵触头的闭合和分断。它由静铁心、线圈和衔铁三部分组成。按其
铁心形状分为U字形和E字形。
根据衔铁运动方式的不同，交流接触器的电磁系统有两种基本类型，即衔铁绕轴转
动的拍合式电磁系统和衔铁作直线运动的直线式电磁系统。
交流接触器的铁心一般用硅钢片叠压后铆成，以减少交变磁场在铁心中产生的涡流
与磁滞损耗，防止铁心过热。交流接触器线圈的电阻较小，因此铜损引起的发热较小。
为了增加铁心的散热面积，线圈一般做成短而粗的圆筒状。E形铁心的中柱较短，铁心
闭合时上下中柱间形成0.1～0.2mm的气隙，这是为了减小剩磁，避免线圈断电后铁心
粘连。
在有交变电流通过电磁线圈时，线圈磁场对衔铁的吸引力也是交变的，当交流电通
过零值时，线圈磁通过零，对衔铁的吸引力也为零，衔铁在复位弹簧作用下将产生释放
趋势，这就使动、静铁心之间的吸引力随着交流电的变化而变化，从而产生振动和噪
声，加速动、静铁心接触面的磨损，引起结合不良，严重时还会使触头烧蚀。为了消除
这一端，在铁心柱端面的一部分，嵌入一只铜环，名为短路环。该短路环相当于变压
器副边绕阻，以线圈通入交流电时，不仅线圈产生磁通，短路环中的感应电流也将产生
磁通。短路环相当于纯电感电路，从纯电感电路的相位关系可知，线圈电流磁通与短路
环感应电流磁通不同时为零，即电源输入的交流电流通过零值时，短路环感应电流不为
零。此时，它的磁场对衔铁将起着吸引作用，从而克服了衔铁被释放的趋势，使衔铁在
通电过程总是处于吸合状态，明显减小了振动和噪音。因此短路环又叫减振环。它通常
由铜、康铜或镍铬合金制成。
(3）灭弧装置
交流接触器在分断较大电流电路时，在动、静触头之间将产生较强的电弧，它不仅
会烧伤触头、延长电路分断时间，严重时还会造成相间短路。因此在容量稍大的接触器
中，均加装了一定的灭弧装置用以熄灭电弧。交流接触器中常用的灭弧方法有以下几
种：
①电动灭弧：利用触头断开时，本身的电动力把电弧拉长，以扩大电弧散热面积，
使电弧在拉长过程中，大量散热而迅速熄灭。
②双断口灭弧：这种灭弧方法适用于桥式触头。它将电弧自然分成两段，在各段上
利用电动力加快散热速度而灭弧。
③纵缝灭弧：这种灭弧方法是借助于灭弧罩来完成灭弧任务。灭弧罩制成纵缝，且
下宽上窄。触头伸入灭弧罩下部宽缝中。触头分断时产生的电弧随热气流上升，在窄缝
中传给室壁降温而熄弧。
④栅片灭弧：栅片灭弧也要借助灭弧罩完成。这种灭弧罩用陶土或石棉水泥制成。
灭弧罩内装有镀铜薄铁片组成的灭弧栅，每个灭弧栅片之间互相绝缘，触头分断电路时
·226·
