常用低压供配电设备选型与安装使用技术手册
产生电弧，电弧又产生磁场。灭弧栅片系导磁材料，它将使电弧上部的磁通通过灭弧栅
片形成闭合回路。由于电弧的磁通上部稀疏、下部稠密，这种上疏下密的磁场分布将对
电弧产生由下至上的电磁力，将电弧推入灭弧栅片中去，被灭弧栅片分割成几段短电
弧，这不仅使栅片之间的电弧电压低于燃弧电压，而且通过栅片吸收电弧热量，使电弧
很快熄灭。
交流接触器一般采用纵缝绝缘栅片和金属栅片灭弧装置，大、中容量的交流接触器
还加装串联磁吹系统。
（4）其他部分
交流接触器的其他部分是指底座、反作用弹簧、缓冲弹簧、触点压力弹簧、传动机
构和接线柱等。反作用力弹簧的作用是当吸引线圈断电时，迅速使主触头和常开辅助触
点分断复位。缓冲弹簧的作用是缓冲衔铁在吸合时对静铁心和外壳的冲击碰撞力，缓冲
弹簧一般用螺旋式和板式，也可采用耐热和不易氧化的硅橡胶。触点压力弹簧的作用是
增加动静触点之间的压力，增大接触面以降低接触电阻，避免触点由于压力不足造成接
触不良而导致触头过热灼伤，并有减振作用。
2.电磁式交流接触器的工作原理
接触器工作原理如下图所示。
图中接触器动触头6固定在绝缘支架5上，绝缘支架5又与活动衔铁2相连。当吸
引线圈3接通电源后，固定铁心1被磁化，产生电磁吸力克服复位弹簧的反力，将活动
衔铁2吸合，并带动绝缘支架上的动触头6与静触头7闭合，从而使主电路接触，另一
方面常闭辅助触点首先断开，接着，常开辅助触点闭合。当吸引线圈断电后，在复位弹
簧的作用下使衔铁释放，并带动绝缘支架上的动触头与静触头分离，从而使主电路断
开，常开辅助触点首先断开，接着常闭触点恢复闭合。
因此，只要控制吸引线圈的通电与断电，就能控制触头的闭合与断开。控制吸引线
圈可由人工操作，也可由其他电器自动操作。
3.交流真空接触器
bpd
（辅助触头）
1.铁心2.衔铁3.线圈4.复位弹簧5.绝缘支架
6.动触头7.静触头8.触头弹簧
接触器结构原理图
标准分享网www.bzfxw.com免费下载
·227·
