第三篇低压接触器
真空接触器是以真空为灭弧介质的一种新型接触器，其主触头密封在真空管内。当
操作线圈通电时，衔铁吸合，在触头弹簧和真空灭弧室自闭力的作用下触头闭合。当操
作线圈断电时，反力弹簧克服真空灭弧室自闭力使衔铁释放，触头断开。分断电流时，
触头间隙中会形成由金属蒸气和其他带电粒子组成的真空电弧，因真空介质具有很高的
绝缘强度且介质恢复速度很快，真空电弧在第一次过零时就能熄灭，燃弧时间一般小于
10ms 。
由于其特殊的结构和灭弧介质，真空接触器通常具有体积小、重量轻、无飞弧距
离，寿命长和无需维修等特点，特别适合用于条件恶劣的危险环境中，例如组成隔爆型
磁力启动器用于有易燃易爆物质存在的煤矿并下等危险场所。
真空接触器可以分为电磁系统、真空灭弧室暨主触头、辅助触头和支架等几个部
分。其中与一般接触器有较大差异的是真空灭弧室和主触头。
真空灭弧的优点：①由于在高真空条件下（10-°mmHg或133.32x10-°pa）气体分
子的平均自由径可达4.8x10cm，在这种条件下电子穿越数毫米的触头间隙时，几乎不
可能与气体分子碰撞，因而1mm间隙的耐压强度可高达45kV（即使触头表面相当粗糙
也可达10kV左右)。②在真空中因燃弧而产生的金属蒸气于电流自然过零时能极快地向
四周空间扩散其介质恢复速度快，而燃弧时间短。这就决定了真空接触器具有分断能力
强，寿命长，容许操作频率高、防爆、防火及防腐蚀性能好等特点。因此，真空接触器
特别适用于电压较高（660V和1140V）、操作频率高的供电回路，以及煤矿、冶金工厂、
化工厂和水泥厂等要求防尘防爆的恶劣环境。
真空接触器的主要零部件有：
（1）外壳和封接圈（上、下法兰）：为保证灭弧室能长期保持必要的真空度，外壳
一般采用含A120约95%的高纯度氧化铝瓷或3C-8钼组玻璃一类高度致密的材料。前
者强度好，后者工艺性好、成本低，且易于观察灭弧室内情况。封接圈通常用可伐合金
或无氧铜（仅用同陶瓷连接），因为其热膨胀系数同陶瓷或玻璃十分接近，因此能保证
封接质量。
（2）触头：为兼顾对导电性能、分断能力、抗熔焊能力、电磨损、含气量以及“截
流值”等多方面的要求，触头一般采用多元合金制造，如钼基和钨基（用于小电流）与
过渡元素（Fe、Co、Ni）的合金。同时还采用镶嵌式结构，其凹槽内嵌有Sb-Bi低熔点
合金。
（3）屏蔽罩：屏蔽罩通常用无氧铜、可伐合金和不锈钢制造，其功能在于有效地凝
结分断电流时由触头间隙扩散出来的金属蒸气，以确保分断成功，同时又能防止金属蒸
汽飞溅到外壳内表面上，以保证绝缘强度。截流值是真空开关的一个重要指标，由于真
空电弧介质强度恢复快，载流值高，L
dt
（4）波纹管：它是由不锈钢制成的弹性密封件，是保证触头在真空灭弧室内的正常
运动的重要元件。
真空接触器的电磁系统是杠杆传动式结构。并且采用直流激磁方式。这是因为触头
·228·
