常用低压供配电设备选型与安装使用技术手册
开距的超程小，作为自闭力的真空负压力颇大，这都要求有相当强的反力弹簧以保证必
要的分断速度，因此要有适当的电磁系统与陡峭的反力特性相配合。
真空接触器的触头系统既已密封，当然就无喷弧区可言，同时耐压性能好，这对成
套电器的结构小型化十分有利。
4.无弧转换混合交流接触器
近代强电力电子器件的晶闸管和大功率的晶体管可以用来组成无触点接触器。这种
静止式交流接触器和启动器已经问世，它具有动作时间快、操作频率高、电气寿命长和
无噪声等一系列优点，但其不足之处是过载、过压能力低，主回路压降损耗大，必须附
加散热装置及保护装置，成本较贵等。混合式交流接触器兼有硅管无弧转换的优点，又
有传统接触器过载能力强，主回路压降低的优点。这是传统接触器引入电子技术，取长
补短，互相组合，形成新原理接触器的技术思路。
下图所示为三相交流混合式接触器中一相的结构原理图，在接触器常开主触头两端
有一无弧转换环节，它由双向晶闸管或正反向二个元件并联的单向晶闸管和有关触发控
N
VS
VS:
K4
|iT
KM
ZF
混合式接触器工作原理（一相）
制环节组成。当交流接触器线圈通电，常开主触头KM闭合，主电路通电，ik流过主触
头并在ab两端有一压降△Ua，它决定于触头回路的阻抗和主回路负载电流。在额定电
流下△U的值应小于晶闸管VS与VS的导通电压，ZF即使产生足够强度的控制极触
发信号，VS或VS都不会导通。当触头KM从闭合状态开始断开时，在动触头走完超
程之际，主触头间接触电阻剧增，△Ua，将大于晶闸管导通电压Ur（一般硅晶闸管导
通电压为1V左右)，电流在分断前使ZF触发信号一直保持着，这样VS或VS导通，
电流ik被旁路，经VS或VS转移为电流i，同时闭合的触头KM完全打开，实现了无
电弧转换。经VS,或VS的转移电流过零时，晶闸管自然关断，当电源电压反向时，ZF
中无电流触发信号，VS或VS继续处于关断状态。
由以上工作原理可见，VS与VS转换电流的时间在半个周波之内，在接触器接通
负载的整个循环时间内，VS与VS,并不导通转移大电流。这就为选择较小容量的晶闸
管以及不附带散热片创造了条件，从而降低了成本并缩小了体积。
三、接触器的主要技术参数
1.额定电压UN
标准分享网www.bzfxw.com免费下载
·229·
