第三篇低压接触器
在规定条件下，保证接触器主触头正常工作的电压值。通常，最大工作电压即为额
定绝缘电压。一个接触器常常规定几个额定电压，同时列出相应的额定电流或控制功
率，此外还有辅助触点及吸引线圈的额定电压。
2.额定电流IN
由电器主触头的工作条件（额定工作电压、使用类别、额定工作制和操作频率）所
决定的电流值。在380V时，额定工作电流可近似等于控制功率的2倍。
3.约定发热电流
在规定条件下试验时，电流在8h工作制下，各部温升不超过极限值时所承载的最
大电流。
值得注意的是，对老产品只讲额定电流，对新产品（如CJ20系列）则有约定发热
电流和额定工作电流之分。
以CJ10系列为例，其额定电流既是发热电流又是工作电流，这样就发生了矛盾：
第一，发热电流只能等于工作电流，因而限定了接触器的使用范围；第二，只有一个工
作电流，因此无法反映电压升高后实际工作电流应有的变化。在新标准中上述两种电流
是分开的。约定发热电流仅作为试验室中考核产品温升的一个约定数据，而与实际使用
完全无关；额定工作电流则与额定工作电压相关，因此同一产品可能有几个不同的额定
工作电压，如220V的、380V的和660V的等等。
4.动作值
动作值是接触器的接通电压和释放电压。在接触器电磁线圈业已发热稳定时，若给
它加上85%额定电压，其衔铁应能完全可靠地吸合，而且所有运动部件在运动过程中
都不会停顿在中间位置上，即无任何中途停滞现象；反之，如果在工作中电网电压过低
或者突然消失，衔铁也应完全可靠地释放，不停顿地返回原始位置。
由于激磁线圈是按照工作位置（闭合位置）上的发热情况设计的，若让它工作于释
放位置或任何非闭合位置，那就会因激磁电流过大使线圈过热而迅速被烧掉；同时触头
也可能处于抖动或接触不良状态，从而发生熔焊。这就是衔铁动作必须一下运动到底不
许中间停顿的原因。
在释放过程中，如果发生类似情况，其后果也将一样。
动作值是保证接触器动作可靠的一项主要技术参数。
这项要求对农村用电来说尤为重要，因为农村电网的电压一般都偏低，特别是在农
忙季节。
接触器的吸合电压值和释放电压值，一般规定：吸合电压为线圈额定电压的85%
及以上；释放电压不高于线圈额定电压的70%。
5.接通与分断能力
接触器的接通与分断能力，是指其主触头在工作情况下所能可靠地接通和分断的电
流值。在此电流值下，接通能力是指开关闭合时不会造成触头熔焊的能力，断开能力是
指开关断开时不产生飞弧和过分磨损而能可靠灭弧的能力。通常，1=（1.5～10）Iv，
·230·
