常用低压供配电设备选型与安装使用技术手册
2.CJ24系列接触器
CJ24系列接触器是在CJ12系列接触器的基础上，经改进设计而成，额定工作电压
提高至660V，周围空气温度上限提高至+55℃，仍采用转动式结构，主要用途和适用
范围不变。
和CJ12系列比较，CJ24系列有以下主要特点：
（1）体积减小；
（2）采用多纵缝灭弧原理，电寿命提高；
（3）安装板由原扁钢改为Ⅱ型槽钢，宽度增加，提高稳定性；
（4）轴承座改用两个互相垂直的螺钉固定，防止发生转轴脱落；
（5）灭弧罩采用转动式安装方式，便于观察和更换动、静触头；
（6）线圈用卡箍固定，装拆方便。
3.CJ20交流接触器
CJ20系列接触器是国内80年代开发的更新换代产品，适用于交流50Hz、额定工作
电压至660V（部分规格至1140V），额定电流至630A的电路中供远距离频繁接通、分断
电路及控制交流电动机，并可与热继电器或其他保护电器一起组成电磁启动器。
CJ20系列接触器为直动式双断点结构。63A～630A的产品由铝合金基座、塑料底板
和灭弧罩组成三段式立体结构。40A产品采用两层主体布置（主触头灭弧系统在上，电
磁系统在下）。25A及以下产品则采用三层立体布置（由上至下分别为辅助触点、主触
头灭弧系统和电磁系统）。25A及以下产品的底座上还有供安装轨安装的弹簧锁扣，10A
产品并可派生为中间继电器。
该系列产品控制电源电压的标准值为AC：36V、127V、220V、380V；DC：48V、
110V、220V。主触头能承受相当AC-3使用类别最大额定电流8倍的电流，通电时间
10s。机械寿命为1000万次（160A及以下）和600万次（250～630A）。
4.3TB和3TF系列接触器
3TB和3TF系列接触器是引进德国西门子公司技术生产的产品。3TF系列是在3TB
系列基础上改进设计而成。这两种系列产品均为直动式，适用于交流50Hz或60Hz，额
用于频繁启动和控制电动机，也可用来接通和分断线路及控制其他类型负载。其对周围
空气温度的适应范围为-25℃至+55℃，控制电压的允许波动范围为80%UN～110%
UNa
3TF和3TB相比较，除体积有所减小、灭弧系统结构和材质有所改进、额定绝缘电
压从660V分别提高到690V和1000V外，主要是增加了部分规格，其中3TF30～3TF35
小型接触器上可以外加辅助触点，从3TF49开始的单数代号规格也是新增加的。
5.LC1-D系列接触器
LC1-D系列接触器是引进法国TE公司技术生产的产品，适用于交流50Hz或
60Hz，额定工作电压至660V，额定电流至80A的电路中控制电动机或作电路通断。该
系列接触器的突出特点是组合能力强。它可以利用积木原理加装LA1-D型辅助触点组
以增加辅助触点数量；加装LA2-D或LA3-D型空气式延时头，使触头具有通断延时；
标准分享网www.bzfxw.com免费下载
·235·
