第三篇低压接触器
又可加装LA6-D型机械锁扣装置，使接触器变成锁扣式（长期闭合时线圈不通电）；
还可以与LR1-D型热继电器对接成一体，直接组成磁力启动器。两台LC1-D接触器
加机械联锁组合在一起，可组成LC2-D系列可逆接触器，三台LC1-D接触器组合在
一起再加装IA2-D或LA3-D型延时头，又可组成LC3-D系列星一三角启动器。
在LC1-D接触器上插装LA1-D型辅助触点组后，其总高度增加30mm，插装LA2
-D或LA3-D型延时头后，总高度增加51mm，其他尺寸均不变。LA2-D和LA3-D
型延时头均带1常开1常闭两对延时触点。
当LC1-D接触器和LA1-D辅助触点组、LA2-D或LA3-D延时头和LR1-D热
继电器组合在一起时，用两种型号相加表示。例如LC1-D803+LA1-D22即表示插装
了LA1-D22型触头组的LC1-D803型接触器。
6.B系列接触器
B系列接触器是引进德国ABB公司技术生产的产品，适用于交流50Hz或60Hz，额
定工作电压至660V，额定电流至475A的线路中，远距离通断电路或频繁启动、停止电
动机，还可与T系列热继电器组成磁力启动器。B系列接触器也有多种附件，如辅助触
点、TP型气囊式延时头、BV型机械联锁装置、WB型自锁继电器以及LF、LH型连接
件等，可以组合使用，扩大功能。B系列接触器的结构有所谓“正装式”和“倒装式”
两大类：前者触头系统在上，磁系统在下；后者则相反，磁系统在上，触头系统在下。
B系列产品有14个电流等级，其中小规格产品（B9～B25）装有同样尺寸的4对触
头，常开常闭可按用户要求有不同组合。B30～B45规格的产品则要按用户要求将三对
主触头组合成二常开、一常闭的形式。部分规格派生有直流控制产品（BE型和BC型，
7.CKJ系列型真空接触器
CKJ系列低压真空交流接触器，适用于交流50Hz，主回路额定工作电压1140V、
660V、380V的电力系统中，接通与分断电路，控制三相交流电机或其他电器负载。
CKJ5和CKJ6均系国内80年代开发的产品。CKJ5已形成系列，CKJ6只有一种规
格。适用于交流50Hz，额定工作电压至1140V，额定电流至600A（CKJ6至125A）的电
力系统中，供远距离接通和分断电路及频繁启动和控制交流电动机用。
CKJ5和CKJ6真空接触器均为三极式。CKJ5为转动式直流磁系统，采用双线圈结构
（不用经济电阻）以降低保持功率，电磁系统控制电源允许在整流桥交流侧操作，采用
陶瓷真空灭弧室。CKJ6则采用直动式交直流电磁系统，利用交流特性产生起始吸力，
而利用直流特性实现保持，真空灭弧室采用一次封排工艺制成，可靠性高。
二、接触器的选择
1.选用原则
在电力拖动控制和其他控制方面用得最多的是交流接触器。
选择接触器时，首先要根据接触器所控制负载的工作是属轻任务、一般任务还是重
任务等，选择相应使用类别的接触器。其次要根据电动机（或其他负载）的功率和操作
情况，确定接触器的容量等级。再要根据控制回路的要求选择接触器的线圈参数。最后
·236·
