常用低压供配电设备选型与安装使用技术手册
根据使用地点的周围环境选择有关系列或特殊规格的接触器。
接触器的选择受负载条件影响较大。单从本身参数讲，接触器的选用主要是型式、
主电路参数、控制电流参数和辅助电路参数的确定，以及按电寿命、使用类别和工作制
的选用。
（1）确定接触器的类型
可根据被控制的电动机或负载电流类型来选择接触器的类型，交流负载应使用交流
接触器，直流负载应使用直流接触器。如果整个控制系统中主要是交流负载，而直流负
载的容量较小时，也可全部使用交流接触器，但触头的额定电流应适当选大些。
三相交流系统中一般选用三极接触器，单相交流和直流系统中则常有两极或三极并
联的情况。当交流接触器用于直流系统时，也采取各极串联的方式，以提高分断能力。
接触器的电流种类一般按系统电流种类选定，在有些情况下，交流接触器也可在直流系
统中使用。
(2）主电路参数的确定
选用中需确定的主电路参数主要为额定工作电压（含频率）、额定工作电流（或额
定控制功率）、额定通断能力、耐受过载电流能力和与短路保护电器的协调配合。
接触器可以在不同的额定工作电压和额定工作电流下工作。但在任何情况下，所选
定的额定工作电压都不得高于接触器的额定绝缘电压，所选定的额定工作电流（或额定
控制功率）也不得高于接触器在相应工作条件下规定的额定工作电流（或额定控制功
率）。各接触器产品在不同工作条件下的额定工作电流均在其产品使用说明书中列出。
接触器的额定通断能力应高于通断时电路中实际可能出现的电流值。耐受过载电流
能力也应高于电路中可能出现的工作过载电流值。电路的这些数据都可通过不同的使用
类别及工作制来反映，当按使用类别和工作制选用接触器时，实际上已考虑了这些因
素。
接触器触头的额定电压通常选择大于或等于负载回路的额定电压。
接触器主触头的额定电流应大于或等于电动机或负载的额定电流。
（3）控制电路参数和辅助电路参数的确定
接触器的线圈电压应按选定的控制电路电压确定。交流接触器的控制电路电流种类
分交流和直流两种，一般情况下多用交流，当操作频繁（例如冶金行业）时则常选用直
流。
接触器的辅助触点种类和数量一般可在一定范围内按用户要求变化。选用接触器时
应根据系统控制要求，确定所需的辅助触点种类（常开或常闭）、数量和组合型式，同
时应注意辅助触点的通断能力和其他额定参数。当接触器的辅助触点数量和其他额定参
数不能满足系统要求时，可增加中间继电器以扩大功能。
（4）接触器线圈的电压
一般应使接触器线圈的电压与控制回路的电压等级相符。
若控制线路比较简单，所用接触器的数量较少，则交流接触器线圈的额定电压一般
直接选择380V或220V。如果控制线路比较复杂，使用的电器又比较多，为了安全起
见，线圈的额定电压可选低一些，这时需要加一个控制变压器。
标准分享网www.bzfxw.com免费下载
·237·
