第三篇低压接触器
直流接触器线圈的额定电压应视控制回路的情况而定。同一系列、同一容量等级的
接触器，其线圈的额定电压有好几种，可以选线圈的额定电压和直流控制电路的电压一
致的直流接触器。
直流接触器的线圈是加直流电压，交流接触器的线圈一般是加交流电压。有时为了
提高接触器的最大操作频率，交流接触器也有采用直流线圈的。如果把直流电压的线圈
加上交流电压，因阻抗太大，电流太小，则接触器往往不吸合。若将交流电压的线圈加
上直流电压，则因电阻太小，电流太大，会烧坏线圈。
（5）接触器的辅助触点
接触器辅助触点的额定电流、数量和种类应能满足控制线路的要求，如不能满足
时，可选用中间继电器。
2.控制电动机接触器的选择
这种选择是从“分断”方面考虑，与控制电动机的实际情况是相符的。
生产上广泛使用中、小容量的笼型感应电动机，而且其中大部分电动机的负载是一
般任务，它相当于AC～3使用类别。通常，在确定接触器的容量等级时，应使它与可
控制电动机的容量相当，或者稍大一些。不能仅仅根据电动机的额定电流来选择接触器
的容量等级，因为接触器的主要任务是接通和分断负载，其触头的允许温升一般都大于
通以额定电流时的温升。特别是在频繁操作的情况下，触头发热比通以额定电流时要严
重得多。
对于控制机床电动机的接触器来说，负载情况比较复杂，有AC～4类负载，也有
AC～3类与AC～4类混合的负载，这些都属重任务的范畴。如果负载明显地属重任务
类，自然应选用AC～4使用类别的接触器，至于负载为一般任务与重任务混合的情况，
应据实情选AC~3类或AC~4类接触器，如已确定选用AC～3类接触器，它的容量应
降级使用。即使如此，其电寿命仍将有不同程度的降低。
接触器的容量一般是按产品使用说明书提供的数据来选择。由于电动机的额定电流
与其额定功率有关，因此也可根据电动机的额定功率进行选择。
三相电动机额定电压为220V时，电动机的额定电流In=3.5A/kWxPn：三相电动
机额定电压为660V时，电动机的额定电流I=1.2A/kWxPv。当接触器使用在频繁启
动、制动和正反转的场合时，一般将接触器主触头的额定电流降低一个等级或按可控制
电动机的最大功率减半选用。
当用CJ10-10型交流接触器控制AC-3类负载的380V4kW笼型感应电动机时，其
电寿命可达60万次。如果用它控制混合类负载，一般宜降级使用，即只能用来控制
2.2kW的笼型感应电动机。
降级与否，取决于对电寿命的要求，而电寿命则又决定于生产机械的工艺要求。其
实，在一定的操作频率下，电寿命就相当于接触器触头的使用期限。例如，对交流接触
器用于控制机床设备中的笼型感应电动机来说的，若某接触器平均每小时要操作600
次，每天工作以8h计，则按额定数据使用，在AC-3负载的情况下，触头只能工作
125天（触头电寿命以60万次计），如果用于100%AC-4类负载，则只能用2～3天。
由此可见，当负载中含有AC-4类时，接触器一定要降级使用才行。
·238·
