常用低压供配电设备选型与安装使用技术手册
如果电动机的拖动对象是排灌用的水泵、脱粒机、碾米机一类农用机械，由于操作
频率很低，有时甚至一天也操作不了几次，就不一定降级使用。
对于AC-2类使用类别的接触器来说，一般也不宜用来控制AC-4类负载，因为
它的接通能力较低，在反复接触AC-4类负载时易发生触头熔焊现象。
在选择接触器容量时，对操作频率也应注意。例如，CJ10系列交流接触器的操作
频率为每小时600次，如果控制对象的平均操作频率为每小时1000次，假若这么高的
操作频率是短时间性质的，就可以不降低或略微降低接触器的控制功率；要是长期工作
于每小时1000次的高操作频率下，就非得降低它的控制功率。还应注意，即使将接触
器降级使用，也不是可以随意提高操作频率的，否则，一来灭弧有困难，再则电磁线圈
也会因过热而损坏。
3.负载为一般电器或白炽灯时接触器的选择
负载为一般电器或白炽灯时，应当从“接通”方面来考虑，因为在这种场合，接通
时的冲击电流可达额定电流的十几倍。这时，宜选用AC－4使用类别的接触器，如果
用AC-3类的接触器，建议降低为70%～80%额定容量来使用。
接触器线圈的额定电压需视控制回路的情况而定。同一系列、同一容量等级的接触
器，其线圈的额定电压就有好几种规格，因此在选购时应指明线圈的额定电压。否则，
电磁系统无法正常动作（如果线圈额定电压高于控制回路的电压）或者线圈迅速被烧毁
（如果线圈额定电压低于控制回路的电压）。
以上都是从一般工业企业用的接触器方面来考虑的。这类接触器规定用在海拔高度
不超过100m、周围介质温度在－30℃～+40℃之间、以及湿度不是太高且无有害气体
或粉尘的场合。如果接触器的工作环境比较恶劣，则必须选用其他相应的接触器。例
如，用于农田作业的接触器，就应当选用具有防滴外壳的产品，而用于碾米场的接触
器，也应有防尘外壳等。通常，凡在较恶劣环境工作的接触器，可酌情降级使用，在对
工作可靠性要求很高的场合，也可如此处理。热带以及亚热带地区，气温高，湿度大，
若是近海处，还有凝露、霉菌和盐雾的影响；若是干旱处，又有砂尘，因此在这些场
合，必须选用在材料、加工工艺以及镀层漆层方面都采取了特殊措施的“三防”产品。
4.接触器的多极并联运行或多极串联运行
对于交流弧焊机、绕线转子感应电动机转子回路的启动及调速电阻、电热设备以及
照明电路的控制一般都只需要单极式的接触器。然而，目前极少生产这类型式的产品，
而直接以三极式产品中的一极来控制上述单相电路，又显得不经济。特别是这类控制对
象的工作电流一般都比较大，有的已超出了交流接触器的工作电流范围。此时，可以采
取多极并联运行的方式，扩大工作电流范围再用于单相电路。
接触器多极并联后，不能简单地将接触器的额定电流乘以并联的极数，作为多极并
联运行时的额定电流，由于各极的电流分配不可能是均匀的，再有各极的接通和分断也
不可能完全同步。这就是说，多极并联当作单极运行时，允许工作电流比各极允许工作
电流的总和小一些。根据试验结果导出一个公式：
I=2√n-1IN
式中：I—一多极并联时的允许工作电流；
标准分享网www.bzfxw.com免费下载
·239·
