第三篇低压接触器
大于2的极数；
IN
一极的额定电流。
对常见的三极式产品来说，n=3，代入上式得：
I=2√3-11=2.821
例如，40A的三极式交流接触器，大体上可用来控制100A单相的同类性质负载。
还应指出，多极并联作单极运行时，接线方面也应注意，如下图所示的接线方式是
不恰当的，因为这种接法会加重各极电流分配不均匀的程度，应当采用同一图中（b）
所示的接线方法，或另以专门的接线板将三相并联起来，如图（c）、（d）所示。
外接线
接触器接
接线板
线端子
（特制）
(a)
(9)
(c)
(d)
多极并联作单极运行时的接线方式
有时，为了易于熄弧或者扩大工作电压范围，也有将多极串联作为单极使用的情
况。在这种场合，也应注意到各极电压分布不均匀和各极的通断也不完全同步的情况，
而不允许直接以原额定电压乘以极数作为单极运行时的工作电压。单极运行的允许工作
电压，最好还是通过试验来确定。
三、各种交流接触器的技术参数
B系列交流接触器
（浙江万家集团）
AC - 3, AC  4
AC-3时
额定绝缘电压最高工作电压
时额定电流（A)
电寿命
机械寿命
型号
控制功率
(v)
(v)
380V
（×10°次）
660V
×10次）
(kW)
B9
660
660
8.5
3.5
4
1
B12
660
660
11.5
4.9
5.5
1
B16
660
660
15.5
6.7
7.54
1
B25
660
660
22
13
11
1
B30
660
660
30
17.5
15
1
1
B37
660
660
37
21
18.5
1
B45
660
660
45
25
22
1
B65
660
660
65
44
33
B85
660
660
85
53
45
1
1
·240·
