常用低压供配电设备选型与安装使用技术手册
AC  3, AC  4
AC-3时
额定绝缘电压最高工作电压
电寿命
机械寿命
型号
时额定电流（A)
控制功率
(v)
(v)
380V
（×10°次）
（×10”次）
660V
(kW)
B105
660
660
105
82
55
【
1
B170
660
660
170
118
90
1
1
B250
660
660
250
170
132
1
1
B370
660
660
370
268
200
1
1
B460
660
660
475
337
250
1
1
B系列交流接触器
（中国常安集团有限公司）
约定发
AC-3额定工作电流(A）
AC-3额定控制功率（kW）
线圈功率(VA/W)
型号
热电流
(V)
380V
660V
380V
660V
起动
吸持
B9
16
8.5
3.5
4
3
60/50
9/2.2
B12
20
11.5
4.9
5.5
4
60/50
9/2.2
B16
25
15.5
6.7
7.5
5.5
60/50
9/2.2
B25
40
22
13
11
11
85/65
10/3
B30
45
30
17.5
15
15
85/65
10/3
B37
45
37
21
18.5
18.5
175/125
22/5
B45
60
45
25
22
22
175/125
22/5
B65
80
65
45
33
40
270/130
30/8
B85
100
85
55
45
50
270/130
30/8
B105
170
105
82
55
75
510/280
32/9
B170
250
170
118
90
110
790/460
60/15
B250
330
250
170
132
160
1100/600
66/16
B370
410
370
268
200
250
1900/850
100/27
B系列切换电容接触器
（环宇集团有限公司）
型号
使用类别
额定绝缘电压
额定电流
额定控制容量
(v)
(V)
(kvar)
B25C
AC - 6b
500
25
15
B30C
AC - 6b
500
30
20
B40C
AC - 6b
500
40
25
标准分享网www.bzfxw.com免费下载
·241
