第三篇
低压接触器
CJ10系列交流接触器
（河北省邯郸电器总厂）
主触头
控制电动机最
辅助触头
告
额定电压
额定电流
大功率（kW）
线圈电压
(v)
额定电流
220V
数量
(v)
(V)
380V
(A)
2常开，
50Hz,AC36,127，
CJ10-10
380
10
2.2
4
5
2常闭
220,380
2常开，
50Hz, AC36,127，
CJ10-20
380
20
5.5
10
5
2常闭
220,380
2常开，
50Hz,AC36,127，
CJ10-40
380
40
11
20
5
2常闭
220,380
2常开，
50Hz,AC36,127，
CJ10-60
380
60
17
30
5
2常闭
220,380
2常开，
50Hz,AC36,127，
CJ10-100
380
100
29
50
5
2常闭
220, 380
2常开，
150
50Hz,AC36,127，
CJ10-150
380
43
75
5
2常闭
220,380
CJ10系列交流接触器
（湖北省荆州市机床电器厂）
触头额定电压
主触头额定电流
辅助触头额定
可控笼型电动机最大容量（kW)
型号
(v)
(V)
电流（A)
220V
380V
CJ10-10
380
10
5
2.2
4
CJ10-20
380
20
5
5.5
10
CJ10-40
380
40
5
11
20
CJ10系列交流接触器
(天津市第二电器开关厂）
可控电动机功率（kW)
电寿命
额定电压
额定电流
控制线圈电压
机械寿命
型号
（AC-3）
(v)
(V)
(V)
（万次）
（万次）
220V
380V
CJ10-10
380
10
2.2
4
AC36,127,220,380
60
300
CJ10 - 20
380
20
5.5
10
AC36,127,220,380
60
300
CJ10-40
380
40
11
20
AC36,127,220,380
60
300
CJ10-60
380
60
17
30
AC36,127,220,380
60
300
CJ10-100
380
100
29
50
AC36,127,220,380
60
300
CJ10-150
380
150
43
75
AC36,127,220,380
60
300
·244·
