常用低压供配电设备选型与安装使用技术手册
CJ10系列交流接触器
（保定电器开关厂）
380V额
额定发
辅助触头
AC - 3
AC - 3
型号
定电流
热电流
额定电流
可控电动机动率（kW）
操作额定
(V)
(V)
(V)
220V
380V
频率（次/h）
CJ10-10
10
10
5
2.2
4
600
CJ10 -20
20
20
5
5.5
10
600
CJ10-40
40
40
5
11
20
600
CJ10-60
60
60
5
17
30
600
CJ10-100
100
100
5
29
50
600
CJ10-150
150
150
5
43
75
600
CJ10系列交流接触器
（新艺电器集团公司）
额定电压额定电流操作频率
型号
（次/h）
接通能力
通断能力
(v)
(A)
CJ10-10
380
10
600
1.05 U , cosp = 0.35 ± 0.05, 121
0.05U,cosp = 0.35 ± 0.05,101。
CJ10 - 20
380
20
600
1.05 U,cosp = 0.35 ± 0.05,121
1.05 U,cosp = 0.35 ± 0.05, 121
CJ10-40
380
40
600
1.05U cosp = 0.35 ± 0.05,121。
1.05 Ucosp = 0.35 ± 0.05,121。
CJ10-60
380
60
600
1.05 U, cosp = 0.35 ± 0.05,121
1.05 U,cosp = 0.35 ± 0.05, 121。
CJ10- 100
380
100
600
1.05 U, cosp= 0.35± 0.05,121。
1.05 U, cosp = 0.35 ± 0.05, 121。
CJ10- 150
380
150
600
1.05 U, cop = 0.35 ±0.05,121
1.05 U,cosp = 0.35 ± 0.05, 121
CJ10系列交流接触器
(天津市第二电器开关厂）
可控电动机功率(kW)
型号
额定电压
额定电流
控制线圈电压
(v)
(A)
220V
380V
(v)
AC36,127,220,380;
CJ10ZB  20
380
20
5.5
10
DC110,220
CJ10ZB  40
380
40
11
20
AC36,127,220,380:
DC110,220
标准分享网www.bzfxw.com免费下载
·245·
