第三篇
低压接触器
CJ20系列交流接触器
（天津市第二电器开关厂）
最大额定
额定电流
额定控制功率(kW)
型号
电压(V)
额定控制电源电压（V）
(V)
220V
380V
660V
CJ20 -10
660
10
2.2
4
4
AC36,127,220,380: DC110,220
CJ20 -16
660
16
4.5
7.5
11
AC36,127,220,380: DC110,220
CJ20 - 25
660
25
5.5
11
13
AC36, 127,220,380: DC110, 220
CJ20-40
660
40
11
22
22
AC36, 127,220,380: DC110, 220
CJ20-63
660
63
18
30
35
AC36, 127,220,380; DC110, 220
CJ20  100
660
100
28
50
50
AC36, 127,220,380: DC110, 220
CJ20系列交流接触器
（天津市第二电器开关厂）
最大额定
额定电流
额定控制功率（kW）
型号
电压(V)
额定控制电源电压（V）
(A)
220V
380V
660V
1140V
AC36, 127, 220,
CJ20  160
660
160
48
85
85
380: DC110,220
CJ20  250
250
80
132
AC36, 127,220，
660
380:DC110,220
AC36,127,220，
CJ20 - 250/06
660
200
80
132
190
380: DC110,220
660
115
200
220
AC36,127,220，
CJ20  400
400
380; DC110,220
CJ20 - 630
380
630
175
300
AC36, 127,220，
380: DC110,220
CJ20 - 630/11
1140
400
175
300
350
400
AC36, 127,220，
380:DC110,220
CJ20系列交流接触器
(南京开关厂)
额定
约定
AC-1下
AC-2下的
AC-3下的
AC-4下的
绝缘
极数
发热
型号
额定工作
额定电流（A)
额定电流（A)
额定电流(A)
电压
电流
电流（A)
220V，
220V，
220V，
660V
660V
660V
(v)
(A)
380V
380V
380V
CJ20 - 10
3
660
10
10
10
5.2
10
5.2
CJ20-16
3
660
16
16
16
13
16
13
CJ20-25
660
32
32
25
14.5
25
14.5
CJ20- 40
3
660
55
55
40
25
40
25
·254·
