常用低压供配电设备选型与安装使用技术手册
断续周期工作制下的
额定
额定绝
绝定发
额定电压
额定电流（A）
型号
频率
缘电压
热电流
AC 1,
(V)
(Hz)
(v)
(V)
AC -2，
AC - 4
AC-3
CJ24 -630
50
660
380,660
630
630,400
250
CJ24系列交流接触器
（天水长城控制电器厂）
断续周期工作制下
额定绝
额定工
约定发
的额定工作电流（A）
不间断工作制下额定操作
型号
缘电压
作电压
热电流
AC-1、AC-2、AC-3
AC  4
的额定工作电流循环数
(v)
(v)
(A)
(A)
（次/h）
380V
660V
380V
CJ24  100
660
380,660
100
100
63
40
120
600
CJ24Y - 100
660
380,660
100
100
63
40
100
600
CJ24- 160
660
380,600
160
160
80
63
160
600
CJ24Y -160
660
380,660
160
160
80
63
160
600
CJ24Y - 250
660
380,660
250
250
160
100
250
600
CJ24  250
660
380,660
250
250
160
100
250
600
CJ24  400
660
380,660
400
400
250
160
400
300
CJ24Y - 400
660
380.660
400
400
250
160
400
300
CJ24  630
660
380.660
630
630
400
250
630
300
CJ24Y -630
660
380,660
630
630
400
250
630
300
CJ26系列交流接触器
（广东省南海市华南电器厂，山东烟台电器厂）
断续周期工作制下的
额定
额定工作功率（kW）
额定工
约定
不间断工作制
额定工作电流（A）
型号
绝缘
作电压
发热
电压
电流
下的额定工作
AC  2, AC  3
(v)
(v)
AC3，
AC3,
AC  3,
(A)
电流（A）
AC -1
220V
AC - 4
220V
A08E
660V
/380V
660V
CJ26 -9
660
220，
380,660
2.4
4
5.5
20
20
20
9
6.6
3.3
CJ26 -12
220，
660
380,660
3.3
5.5
7.5
20
20
20
12
8.8
4.3
CJ26 - 16
220，
660
380,660
4
7.5
11
30
30
30
16
12.2
7.7
CJ26 -22
660
220，
6.1
11
11
30
30
30
22
12.2
380,660
8.5
标准分享网
www.bzfxw.com免费下载
·263·
