常用低压供配电设备选型与安装使用技术手册
断续周期工作制下的额定工作电流(A)
AC-3使用类别下
额定
额定
的额定工作功率
型号
绝缘
工作
AC -2、AC -3
AC - 4
(kW)
电压
电压
(v)
(v)
AC - 1
220V
660V
220V
660V
220V
380V
660V
/380V
/380V
CJ28  250
220,
660
380,660
300
250
250
110
110
78
135
235
CJ28 300
660
220,
380,660
300
300
250
125
125
93
160
235
CJ28  400
660
220，
380,660
400
400
400
150
150
125
215
375
CJ29（CJZ）系列交流接触器
（锦州市节能开关厂，锦州市北山电器元件厂）
断续周期工作制下的
额定工作电流（A）
不间断工
额定工作
额定
额定工作功率（kW)
作制下的
型号
电压
电流
AC2.AC3、AC4
额定工作
(V)
(A)
AC - 1
220V
AC-3，
AC-3，
AC-3，
660V
电流(A)
/380V
220V
380V
660V
220，
380，
CJ29  40
40
40
40
25
40
11
22
22
660
220，
380，
CJ29 -63
63
63
63
40
63
18
30
35
660
CJ29-100
220，
380，
100
100
100
63
100
28
50
50
660
220，
CJ29 - 160
380,
160
160
160
100
160
48
85
85
660
220，
380，
CJ29  200
200
200
200
160
200
50
660
100
100
220,
380,
CJ29 - 250
250
250
250
200
250
80
132
190
660
220，
380，
CJ29-315
315
315
315
250
315
90
150
150
660
220，
CJ29 -400
380,
400
400
400
315
400
115
200
220
660
220，
380,
CJ29  500
500
500
500
400
500
140
250
250
660
220，
CJ29 - 630
380,
630
630
630
500
630
175
300
350
660
CJ29 - 800
220，
380，
800
800
800
630
800
220
400
400
660
220，
CJ29-1000
380，
1000
1000
1000
800
1000
280
500
500
660
265
