第三篇低压接触器
断续周期工作制下的
额定工作
额定
额定工作电流(A)
不间断工
额定工作功率(kW)
作制下的
电压
电流
AC2-AC3AC4
额定工作
(V)
(A)
AC - 1
220V
AC-3，
AC-3，
电流（A)
AC-3，
/380V
660V
220V
380V
660V
220，380，
CJ29 - 1600
1600
1600
1600
1000
1600
480
800
800
660
220，
380，
CJ29 -2500
2500
2500
2500
1600
2500
800
1320
1320
660
220，380，
CJ29  3150
3150
3150
3150
2500
3150
006
1500
1500
660
CJ35系列交流接触器
（天水长城控制电器厂）
额定
额定
约定
最大接
最大断
可控三相笼型电动机
操作频率
型号
工作
工作
发热
通电流
开电流
功率（kW）
电压
电流
电流
（次/h）
(V)
(A)
(A)
(A)
(A)
380V
660V
1000V
AC - 3
AC - 4
CJ35 - 09
380,
9
25
108
90
4
5.5
660
380，
CJ35  12
12
25
144
120
5.5
7.5
660
380，
CJ35 - 18
18
32
216
180
7.5
10
660
CJ35 - 25
380，
25
40
300
250
11
15
660
380，
CJ35 - 32
32
50
384
320
15
18.5
660
380，
CJ35 - 40
40
60
480
400
18.5
660
30
CJ35 - 50
380，
50
80
600
500
22
33
660
380，
CJ35 65
65
80
780
650
30
37
660
380，
CJ35 - 80
80
125
960
800
37
45
660
380，
CJ35 - 95
95
125
1140
0S6
45
45
660
380，
CJ35  115
660，
115
200
1150
920
55
80
65
1200
120
1000
·266·
