常用低压供配电设备选型与安装使用技术手册
CJ40系列交流接触器
（保定电器开关厂）
额定绝缘电压
额定频率
额定电流
可控电动机最大功率（kW）
型号
(v)
(H)
(V)
220V
380V
660V
CJ40 - 63
660
50,60
80
18.5
30
55
CJ40 - 80
660
50, 60
80
22
37
55
CJ40-100
660
50, 60
125
30
45
75
CJ40 - 125
660
50,60
125
37
55
75
CJ40 - 125/11
1140
50,60
125
55
55
55
CJ40 - 160
660
50,60
250
45
75
110
CJ40 - 200
660
50,60
250
55
06
110
CJ40 - 250
660
50,60
250
75
132
110
CJ40 - 250/11
1140
50,60
250
110
110
110
CJ40  315
660
50, 60
500
90
160
300
CJ40 - 400
660
50,60
500
110
220
300
CJ40 - 500
660
50,60
500
150
280
300
CJ40 - 500/11
1140
50,60
500
220
220
220
CJ40 - 630
660
50,60
630
200
335
475
CJ40  800
660
50,60
800
250
450
475
CJ40  800/11
1140
50,60
800
400
400
400
CJ口4型微型交流接触器
（沈阳低压开关厂）
额定绝缘电压
额定工
控制电动机功率（kW)
操作频率
外形尺寸
型号
作电流
(v)
220V
380V
（次/h)
(A)
(mm)
CJ-4
380
4
1.1
1.5
1200
45 × 42 × 45
CJ1、CJ2、CJ3系列交流接触器
（鞍钢集团电气公司）
主触头额定电流
动作时间(s)
连续工作最大电流（A)
型号
(V)
吸合
释放
散开
封闭
CJ1  75/2
75
0.08
0.05
600
55
CJ1  75/3
75
0.08
0.05
600
55
CJ1 - 150/2
150
0.08
0.05
1100
115
标准分享网www.bzfxw.com免费下载
·271
