第三篇
低压接触器
CJ10系列交流接触器
（浙江德力西有限公司）
AC-3控制
吸引线圈消耗功率（VA）
吸引线圈消耗功率（VA/W）
型号
额定电压(V)
的最大功率
(kW)
闭合前瞬间
闭合后吸持
CJ10 - 10
220,380
2.2,4
65
11/5
CJ10 - 20
220,380
5.5,10
140
22/9
CJ10 - 40
220,380
11, 20
230
32/12
CJ10 - 60
220,380
17, 30
485
95/26
CJ10-100
220,380
30,50
760
105/27
CJ10  150
220,380
43/75
066
115,30
CJX2（LC1-D）系列交流接触器
（环宇集团有限公司）
额定绝
约定发
额定电流
控制功率（kW)
型号
缘电压
热电流
(AC-3,380V)
(v)
(V)
(V)
220V
380V
415V
440V
660V
CJX2 - 0901
660
25
9
2.2
4
4
4
5.5
CJX2- 0910
660
25
9
2.2
4
4
4
5.5
CJX2  1201
660
25
12
3
5.5
5.5
5.5
7.5
CJX2 - 1210
660
25
12
3
5.5
5.5
5.5
7.5
CJX2 - 1601
660
32
16
4
7.5
6
6
10
CJX2 - 1610
660
32
16
4
7.5
9
9
10
CJX2 - 2501
660
40
25
5.5
11
11
11
15
CJX2-2510
660
40
25
5.5
11
11
11
15
CJX2  3201
660
50
32
7.5
15
15
15
18.5
CJX2-3210
660
50
32
7.5
15
15
15
18.5
CJX2  4011
660
60
40
11
18.5
22
22
30
CJX2 - 5011
660
80
50
15
22
25
30
33
CJX2 - 6311
660
80
63
18.5
30
37
37
37
CJX2 - 8011
660
125
80
22
37
45
45
45
CJX2 - 9511
660
125
95
25
45
45
45
45
·274·
