常用低压供配电设备选型与安装使用技术手册
CJX2系列机械联锁接触器
（环宇集团有限公司）
额定电流
控制功率(kW)
型号
(A)
辅助触
AC-3,
220V
380V
415V
440V
660V
头数量
380V
CJX2- 09N
9
2.2
4
4
4
5.5
NC
CJX2 12N
12
3
5.5
5.5
5.5
7.5
NC
CJX2  16N
16
4
7.5
9
9
10
NC
CJX2  25N
25
5.5
11
11
11
15
NC
CJX232N
32
7.5
15
15
15
18.5
NC
CJX2  40N
40
11
18.5
22
22
30
NO + NC
CJX2 - 50N
50
15
22
25
30
33
NO + NC
CJX2-63N
63
18.5
30
37
37
37
NO + NC
CJX2-80N
80
22
37
45
45
45
NO + NC
CJX2  95N
95
22
45
45
45
45
NO + NC
CJX2系列电磁式交流接触器
（北京电器元件厂）
额定
约定
AC-3时额定电流AC-3时控制电动机最大功率
主
最大工
绝缘
发热
最多辅
型号
极数
作电压
电流
(A)
(kW)
电压
助触头
(v)
(v)
(V)
380V
660V
数（对）
380V
660V
CJX2 - 09
660
660
20
9
6.6
4
5.5
5
CJX2- 12
660
660
20
12
6
5.5
7.5
5
CJX2- 16
3
660
660
32
12
16
7.5
9
5
CJX2- 25
660
660
40
25
18
11
15
5
CJX2-32
3
660
660
50
32
25
15
18.5
5
CJX2 - 40
3
660
660
60
40
34
18.5
30
5
CJX2 - 50
660
660
80
50
39
22
33
5
CJX2-63
660
660
80
63
42
30
37
5
CJX2 - 80
3
660
660
125
80
49
37
45
5
标准分享网www.bzfxw.com免费下载
·275·
