常用低压供配电设备选型与安装使用技术手册
CJX2系列交流接触器
（北京机床电器厂，苏州电器股份有限公司，江西机床电器厂，浙江精益电器集团公司）
AC-3使用类别
AC-4使用类别
额定绝
约定发
维持线
额定工作电流
控制电动机
型号
缘电压
热电流
最大功率(kW）
额定工作电流(A)
圈功率
(V)
(v)
(A)
(VA)
380V
660V
380V
660V
380V
660V
CJX2-9
660
20(25)
9
6.6(5.5)
4
5.5
3.5
1.5
8
CJX2  12
660
20( 25)
12
8.9(7.5)
5.5
7.5
5
2
8
CJX2- 16(18)
660
32
16( 18)
10.6(7.5)
7.5
9
7.7
3.8
11
CJX2-25
660
40
25
18(15)
11
15
8.5
4.4
11
CJX2- 32
660
50
32
21( 18.5)
15
18.5
12
7.5
11
CJX2 - 40
660
60
40
34
18.5
30
18.5
6
20
CJX2  50
660
80
50
39
22
33
24
12
20
CJX2-63
660
80
63
42
30
37
28
14
20
CJX2 - 80
660
125
80
49
37
34
37
13.3
20
CJX2-95
660
125
95
49
45
45
44
21.3
20
CJX2-F（LC1-F）系列交流接触器
（环宇集团有限公司）
额定电流(A)
AC-3额定控制功率（kW）
型号
AC-3，
AC - 1
220V
380V
415V
440V
500V
660V
380V
1000V
CJX2-F
200
115
30
55
(LC1  F115)
59
59
75
80
65
CJX2-F
250
150
40
75
80
80
90
(LC1 -F150)
100
65
CJX2 - F
275
185
55
90
100
100
110
110
100
(IC1 - F185)
CJX2 - F
315
225
59
110
110
110
129
129
100
(LC1 -F225)
CJX2 - F
350
265
75
132
140
140
160
160
147
(LC1  F265)
标准分享网www.bzfxw.com免费下载
·277·
