第三篇
低压接触器
CJX4-KD系列切换电容器接触器
(天水二一三电器有限责任公司）
额定
额定绝
额定电压
约定发热电流
机械寿命
电寿命
型号
电流
缘电压
(V)
(V)
（×10次）
（×10次）
(V)
(v)
CJX4  25kd
400
18
660
32
300
12
CJX4  32kd
400
忆
660
40
300
12
CJX4  40kd
400
29
660
50
300
10
CJX4  50kd
400
36
660
60
300
10
CJX4  60kd
400
48
660
80
300
10
CJX4  80kd
400
58
660
80
300
10
CJX4  125kd
400
87
660
125
300
10
CJX4-ZA直流操作交流接触器
（天水二一三电器有限责任公司）
额定电流
额定绝
约定发
机械寿命
电寿命
型号
额定电压
（380V时）
缘电压
热电流
(AC-3)
(v)
（×10次）
(V)
(v)
(V)
（×10次）
VZ60 -X
380,660
8.5
660
25
800
120
CJX4  12ZA
380,660
11.5
660
25
800
120
CJX4  16ZA
380,660
15.5
660
32
800
100
CJX4  18ZA
380,660
16
660
32
800
100
CJX4  25ZA
380,660
22
660
40
800
100
CJX4  32ZA
380,660
30
660
50
640
OL
CJX4  40ZA
380,660
37
660
60
640
60
CJX4  50ZA
380.660
44
660
80
640
60
CJX4  63ZA
380,660
60
660
80
640
60
CJX4  80ZA
380,660
72.5
660
125
640
50
CJX4  95ZA
380,660
85
660
125
640
50
·280·
