常用低压供配电设备选型与安装使用技术手册
CJX4-W系列宽电压交流接触器
（天水二一三电器有限责任公司）
额定电压
额定电流
额定控制电压
型号
吸合电压
释放电压
(V)
(A)
(V)
CJX4 - 09W
380, 600
9
110,220, 380
0.7~1.3U,
0.2~ 0.35U
CJX4  12W
380,600
12
110,220,380
0.7~1.3U,
0.2~0.35U
CJX4 - 18W
380,600
18
110,220,380
0.7~1.3U,
0.2~0.35U
CJX4 25W
380,600
25
110,220,380
0.7~1.3U,
0.2~0.35U
CJX4  32W
380,600
32
110,220,380
0.7~1.3U,
0.2~ 0.35 U,
CJX4  40W
380,600
40
110,220,380
0.7 ~ 1.3U,
0.2~ 0.35 U,
CJX4  50W
380,600
50
110,220,380
0.7~ 1.3U,
0.2~0.35U,
CJX4 - 65W
380,600
65
110,220,380
0.7~ 1.3U,
0.2~0.35U,
CJX4  80W
380,600
80
110,220,380
0.7 ~1.3U,
0.2~0.35U,
CJX4  95W
380,600
95
110,220,380
0.7~1.3U,
0.2~0.35U,
CJX4-F系列交流接触器
（天水二一三电器有限责任公司）
额定电流
额定绝
约定发
电寿命
额定电压
机械寿命
型号
（380V时）
缘电压
热电流
(AC-3)
(V)
（×10次）
(V)
(V)
(A)
（×10次）
CJX4  115NF
380,660, 1000
115
1000
200
300
60
CJX4  115F
380,660, 1000
115
1000
200
3
60
CJX4 - 150F
380,660,1000
150
1000
250
3
60
CJX4  150NF
380,660,1000
150
1000
250
300
60
CJX4  185NF
380,660,1000
185
1000
275
300
50
CJX4  185F
380,660,1000
185
1000
275
3
50
CJX4  225NF
380,660,1000
225
1000
315
300
50
CJX4  225F
380,660, 1000
225
1000
315
3
50
CJX4265F
380,660,1000
265
1000
350
3
50
CJX4 265NF
380,660,1000
265
1000
350
300
50
CJX4 330NF
380,660,1000
330
1000
450
300
50
CJX4 - 330F
380,660, 1000
330
1000
450
3
50
标准分享网www.bzfxw.com免费下载
·281
