第三篇低压接触器
CJX1交流接触器
（无锡明达电器有限公司）
额定绝
约定发
额定电流(A)
可控电动机功率
(kW)
机械寿命
电寿命
型号
缘电压
热电流
（万次）
（万次）
(v)
(V)
380V
660V
380V
660V
CJX1 - 9
AC660
22
6
7.2
7.2
5.5
1000
120
CJX1  12
AC660
22
12
9.5
9.5
7.5
1000
120
CJX1  16
AC660
35
16
13.5
13.5
11
1000
120
CJX1  22
AC660
35
22
13.5
13.5
11
1000
120
CJX1  32
AC660
55
32
18
18
15
1000
120
CJX1  45
AC660
OL
45
45
45
39
1000
120
CJX1  63
AC660
OL
63
63
63
55
1000
120
CJXI系列交流接触器
(北京第四机床电器厂）
型号
额定电压
额定电流
参考价格
(V)
(A)
（元）
CJX1 - 9
AC660
9
42
CJX1 - 12
AC660
12
48
CJX1 - 16
AC660
16
54
CJX1 - 22
AC660
22
58
CJX1  32
AC660
32
85
·290·
