第三篇低压接触器
额定绝缘
机械寿命
额定输出功率(kW)
型号
电压(V)
（×10°次）
AC-3,220V
AC  3,380V
AC  4,220V
AC  4, 380V
(3TB52） CJX1
1000
6
55
90
21
37
 170
(3TB54） CJX1
1000
75
132
31
55
 250
(3TB55) CJX1
1000
115
200
37.5
65
 400
(3TB58 ) CJX1
1000
190
325
46
 630
80
CJXI系列交流接触器
（北京机床电器厂，苏州机床电器厂，德力西集团人民机床电器厂，
江西机床电器厂，南京开关厂，长城电器集团）
额定约定
AC-3使用类别
AC-4使用类别下
绝缘发热
维持线
额定工作电流(A)
控制电动机最大功率(kW)
的额定工作电流(A)
型号
圈功率
电压电流
380V
660V
220V
380V
660V
380V
660V
(VA)
（v）
A)
CJX1 - 9
660
20
6
7.2
2.2
4
5.5
3.3
1.4
10
CJX1  12
660
20
12
9.5
3
5.5
7.5
4.3
1.9
CJX1  16
660
30
16
13.5
7.5
11
7.7
3.5
12
CJX1  22
660
30
22
13.5
5.5
11
11
8.5
寸
CJX1  32
660
45
32
18
8.5
15
15
12
7.5
10
CJX1  38
660
45
38
18
18.5
15
18.5
9
CJX1  45
660
70
45
45
15
22
39
24
12
17
CJX1  63
660
70
63
63
18.5
30
55
28
14
CJX1  75
660
90
75
75
22
37
67
34
17
32
CJX1  85
660
90
85
75
28
45
67
42
21
CJX1-110
660
150
110
37
55
100
51
296·
