第三篇低压接触器
CJX8系列交流接触器
（环宇集团有限公司）
额定绝约定发
AC-3额定控制
线圈功率
AC-3额定电流（A)
型号
缘电压热电流
功率（kW）
（VA或W）
(v)
(A)
380V
660V
380V
660V
起动
吸持
CJX8B - 9
750
16
8.5
3.5
4
3
60,50
9,2.2
CJX8B  12
750
20
11.5
4.9
5.5
4
60,50
9,2.2
CJX8B - 16
750
25
15.5
6.7
7.5
5.5
60,50
9,2.2
CJX8B - 25
750
40
22
13
11
11
85,65
10,3
CJX8B-30
750
45
30
17.5
15
15
85,65
10,3
CJX8B -37
750
45
37
21
18.5
18.5
175,125
22,5
CJX8B- 45
750
60
45
25
22
22
175,125
22,5
CJX8B-65
750
80
65
45
33
40
270,130
30.8
CJX8B-85
750
100
85
55
45
50
270, 130
30.8
CJX8B-
105
750
170
105
82
55
75
510,280
32,9
CJX8B - 170
750
250
170
118
06
110
790, 460
60, 15
CJX8B  250
750
330
250
170
132
160
1100,600
66,16
CJX8B  370
750
410
370
268
200
250
1900,27
100,27
CJX9-30系列单、双极交流接触器
（天水二一三电器有限责任公司）
约定发
机械寿命
电寿命
额定电压
额定电流
额定绝缘电压
型号
热电流
(AC - 7b)
(v)
(V)
(v)
(V)
（×10次）
（×10次）
CJX9  30D
220
30
660
40
300
8
CJX9  30S
220
30
660
40
300
8
·300·
