常用低压供配电设备选型与安装使用技术手册
CJX4系列交流接触器
（天水二一三电器有限责任公司）
电寿命
额定电压
额定电流
额定绝缘电压约定发热电流
机械寿命
型号
(v)
(A)
（×10次）
(AC-3)
(v)
（380V时）（A)
（×10次）
P60 - X
380,660
6
660
25
1000
100
CJX4  09
380,660
8.5
660
25
1000
100
CJX4  12
380,660
11.5
660
25
1000
100
CJX4  12d
380,660
12
660
25
1000
100
CJX4  16
380,660
15.5
660
32
1000
100
CJX4- 18
380,660
16
660
32
1000
100
CJX4  18d
380,660
18
660
32
1000
100
CJX4 25
380,660
22
660
40
1000
80
CJX4  25d
380.660
25
660
40
1000
100
CJX4  32
380,660
30
660
50
800
70
CJX4  32d
380,660
32
660
50
800
80
CJX4  40d
380,660
40
660
60
800
80
CJX4  40
380,660
37
660
60
800
60
CJX4  50
380,660
44
660
80
800
60
CJX4  50d
380,660
50
660
80
800
60
CJX4 - 63
380.660
60
660
80
800
60
CJX4  65d
380,660
65
660
80
800
60
CJX4  80
380,660
72.5
660
125
600
50
CJX4 - 80d
380,660
80
660
125
600
60
标准分享网www.bzfxw.com免费下载
301
