第三篇低压接触器
CJZ系列交流接触器
（辽宁锦州市北山电器元件厂）
额定额定
额定控制功率
额定操作频率(次/h)
型号
电压电流
(kW)
AC -2，
AC -2,
AC - 3,
AC-3,
AC  4,
AC - 4,
（v）
（A）
220V
380V
660V
380V
660V
380V
660V
380V
660V
380
63，
CJZ-63
18
30
35
300
120
1200
600
300
120
660
40
380，
CJZ -100
100,
28
50
50
63
300
120
1200
600
300
120
660
380,
160,
CJZ -160
48
85
85
300
120
1200
600
300
120
660
100
380,
250，
CJZ - 250
80
132
190
300
120
600
300
30
30
660
200
380,
400，
CJZ - 400
115
220
220
300
120
600
300
30
30
660
250
CJZ -630
380，
630，
175
300
350
300
120
600
300
30
30
660
400
CK1系列交流接触器
（常熟开关厂）
额定
额定绝
约定发
AC-3的
不间断工作
极
断续周期工作制下的额定电流（A）
型号
数
电压
缘电压
热电流
额定功率
制的额定电
(v)
(v)
(A)
AC - 1
AC - 2
AC - 3
AC - 4
(kW)
流（A)
220，
CK1  10
3
690
10
10
10,5.2
10,5.2
2.2，4
380,660
10
220，
CK1 - 16
3
690
16
16
16,13
16,13
4.5,7.5,11
16
380,660
220，
CK1  25
690
32
32
25,14.5
25,14.5
5.5,11,13
32
380,660
220，
CK1  40
3
690
55
55
40,25
40,25
11,22
55
380,660
220，
CK1 - 63
690
80
80
63
63
63
18.5,30,55
80
380,660
220，
CK1 - 80
3
690
80
80
80,63
80,63
80,63
22,37，55
80
380,660
220，
CK1  100
3
690
125
125
100,80
100,80
100,80
30,45,75
125
380,660
·310·
