常用低压供配电设备选型与安装使用技术手册
CKJ5系列交流真空接触器
（湖北绍新特种电气股份有限公司）
额定电压
额定
极限分
电寿命
机械寿命
重量
型号
(v)
电流
断能力
(AC-4)
(A)
（A)
（次）
（次）
(kg)
CKJ5  80
660
80
1600
6×104
3 × 106
3
CKJ5  125
1140
125
2500
6 × 104
3 × 106
4.5
CKJ5  160
1140
160
3000
6 × 104
3 × 106
4.5
CKJ5 - 250
1140
250
4500
6 ×104
3 × 106
8.5
CKJ5  400
1140
400
4500
2 × 104
3×106
11.5
CKJ5 - 600
1140
600
6000
0.5×104
3 × 106
20
CKJ5型交流真空接触器
（浙江德力西有限公司）
额定电压
额定电流
型号
控制回路额定电压
极限分断能力
额定工作制
(v)
(A)
(v)
(A)
间断长期工作制：反复
CKJ5  250
1140
400, 250
AC380,220,36
短时工作制(额定通电
4500(3次）
持续率为40%）
CKJ5系列交流真空接触器
（宝光真空电气制造有限公司）
额定电压
额定电流
控制回路
接触器主回路接触器主回路
接触器极限
型号
额定电压
(v)
(A)
的接通能力
的通断能力
分断能力
(V)
(A)
(A)
(A)
CKJ5  250
1140
400, 250
380,220,36
2000,25次
4000,100次
4500,3次
CKJ5 - 600,630
1140
630, 600
220
500,25次
6300,100次
6300,3次
CKJ系列交流真空接触器
（国营八二三零厂）
额定电压
额定电流
极限分断能力
通断能力
电寿命(万次)
极械寿命
型号
(v)
(A)
（A/次）
(A)
AC - 3
AC - 4
（万次）
CKJ - 300
1500
300
100
CKJ5  250
1140
250
6000/3
2000，25次
60
6
300
CKJ5  400
1140
400
4500/3
3200,25次
60
2
300
·313
