第三篇
低压接触器
额定电压
额定电流
极限分断能力
通断能力
电寿命(万次)
极械寿命
型号
(V)
(A)
（A/次）
(A)
AC-3
AC - 4
（万次）
CKJ5  600
1140
600
6000/3
4800,25次
60
0.5
300
CKJ7  125
660
125
2500/3
1000,25次
60
9
300
CKJ7 - 160
660
160
4500/3
2000，25次
60
9
300
CKJ7 - 250
660
250
4500/3
2000,25次
60
9
300
CKJ8  125
1140
125
3000/3
1000,25次
60
6
300
CKJ8  250
1140
250
4500/3
200025次
60
6
300
CKJ8  300
1140
300
4500/3
2400,25次
60
6
300
CKJ8  400
1140
400
6000/3
3200,25次
60
乙
300
CKJ5系列交流真空接触器
（沈阳低压开关厂）
额定工
额定分
额定接
额定绝缘电压额定工作电压
操作频率
型号
作电源
断能力
通能力
(v)
(v)
（AC-3)（次/h)
(A)
(A)
(A)
CKJ5  125
4200
1140
125
1000
1250
600
CKJ5  160
4200
1140
160
1280
1600
600
CKJ5  250
4200
1140
250
2000
2500
600
CKJ5  400
4200
1140
400
3200
4000
300
CKJ5  600
4200
1140
600
4800
6000
300
CKJ9系列重任务低压真空接触器
（成都国光电气总公司真空开关厂）
额定
额定
额定接
额定分
最大电动机功率
电气寿命
最大机械
机械寿命
型号
电压
电流
通能力
力断能力
(660V,50Hz)
(AC-4)
操作频率
（×10°次）
(V)
(A)
(A)
(A)
(kW)
（×10次）
（次/h）
CKJ9  80
660
80
960
800
65
10
1.2
3000
·314·
