第三篇
低压接触器
最高工
断续周期工作制
约定发
AC-3使用类别下的额定控制
主电路
型号
作电压
下的额定电流
热电流
功率(kW)
极数
(v)
(A)
(V)
220V
380V
660V
D32
3
660
AC3,380V,32
50
7.5
15
18.5
D40
3,4
660
AC 3,380V,40
60
11
18.5
30
D50
3,4
660
AC3,380V,50
80
15
22
33
D63
3,4
660
AC3,380V,63
80
18.5
30
37
D80
3,4
660
AC3,380V,80
125
22
37
45
D95
3,4
660
AC -3,380V,95
125
25
45
45
EVS160~630系列重任务低压真空接触器
（成都国光电气总公司真空开关厂）
额定
额定
额定接
额定分
额定峰
允许最大
电寿命
最大机械
机械寿命
型号
电压
电流
通能力
断能力
值电流
电动机功率
(AC-4)
操作频率
(V)
(A)
(A)
（660V)（kW）
×10°次）
(A)
(A)
（×10次）
（次/h）
EVS160
1140
160
3000
2500
3500
140
≥5
1.2
3000
EVS250
1140
250
3000
2500
3500
220
≥5
0.8
3000
EVS400
1140
400
7560
6300
8000
350
≥5
0.8
3000
EVS630
1140
630
7560
6300
8000
560
≥5
0.6
3000
HCI系列交流接触器
（上海精益电器厂）
额定电流(A)
额定控制功率(kW)
额定绝
约定发
告
缘电压
热电流
AC -3,
AC  4,
AC - 3
AC -3,
AC -4,
AC-3,
(v)
(A)
220V，
220V，
380V
660V
660V
220V
380V
380V
660V
HC1 - 9S
690
20
9
6.6
3.3
3.3
2.4
4
5.5
HC1 - 9
690
20
9
6.6
3.3
3.3
2.4
4
5.5
HC1 - 12
690
20
12
8.8
4.3
4.3
3.3
5.5
7.5
HC1 -12S
690
20
12
8.8
4.3
4.3
3.3
5.5
7.5
·316·
