常用低压供配电设备选型与安装使用技术手册
额定电流（A）
额定控制功率(kW)
额定绝
约定发
型号
缘电压
热电流
AC3,
AC  4,
AC - 3
AC - 3,
AC -4,
AC - 3，
(V)
(V)
220V，
220V，
660V
660V
220V
380V
380V
380V
660V
HC1 - 16S
690
30
16
12.2
7.7
7.7
4
7.5
11
HC1 - 16
069
30
16
12.2
7.7
7.7
4
7.5
11
HC1 - 22S
690
30
22
12.2
8.5
8.5
6.1
11
11
HC1 - 22
690
30
22
12.2
8.5
8.5
6.1
11
11
HC1 - 32S
690
45
32
18.5
15.6
9
8.5
15
15
HC1 - 32
690
45
32
18.5
15.6
9
8.5
15
15
HC1 - 38S
069
45
38
22
18.5
10.7
11
18.5
18.5
HC1 - 38
069
45
38
22
18.5
10.7
11
18.5
18.5
HC1 - 45
069
70
45
45
忆
24
15
22
39
HC1 - 63
069
70
63
63
28
28
18.5
30
55
HC1 - 75
690
85
75
75
34
34
22
37
67
HC1 - 85
690
85
85
75
42
42
26
45
67
HC1 - 110
069
140
110
110
54
54
37
55
100
HC1 - 140
069
140
140
110
68
68
43
75
100
HC1 - 170
690
205
170
170
75
75
55
90
156
HC1  205
690
205
205
170
96
96
64
110
156
HCI系列交流接触器
（上海精益电器厂）
额定
额定
约定发
断续周期工作制下的额定工作电流(A)
绝缘
工作
型号
热电流
AC-2或AC-3
电压
电压
AC - 4
(V)
(v)
(v)
220V
380V
660V
220V
380V
660V
220,
HC1  250
069
300
250
250
250
110
110
110
380,660
220，
HC1  300
069
300
300
300
250
380,660
125
125
125
220，
HC1  400
069
400
400
400
400
150
150
150
380,660
标准分享网www.bzfxw.com免费下载
·317·
