常用低压供配电设备选型与安装使用技术手册
约定发
AC一3使用类别下的
型号
主电路
最高工作
继续周期工作制下的
热电流
额定控制功率（kW）
极数
电压(V)
额定电流（A)
(V)
220V
380V
660V
1140V
00A
3,4
1140
AC—3，380V，500
700
147
250
335
335
YJF630
3，4,6
1140
AC—3,380V，630
800
200
335
450
450
YJF780
3,4
1140
AC—3,380V,780
1600
220
400
475
450
3TB系列交流接触器
（沈阳低压开关厂，苏州西门子电器有限公司）
55℃时容许的
50Hz时容许的
50Hz时容许的
约定
AC-1负荷
AC2、AC3负荷
AC-4负荷
额定绝
发热
p≥0.95时，在下
型号
缘电压
额定工
额定工
控制电动机
额定工
触头寿命为20万
电流
列电压下三相负荷
作电流
作电流
最大功率(kW)
作电流
(v)
次时的功率（kW）
(A)
的额定功率(kW)
（380V
(380V)
(A)
220V
380V
660V
(A)
220V
380V
660V
(A)
220V
380V
660V
3TB56
1000
450
400
152
262
455
400
115
200
355
120
37.5
65
106
3TB40
660
22
20
7.5
13
22
9
2.2
4
5.5
3.3
0.75
1.4
2.4
3TB41
660
22
20
7.5
13
22
12
3
5.5
7.5
4.3
1.1
1.9
3.3
3TB42
660
35
30
11
19.5
34
16
4
7.5
11
7.7
2
3.5
6
3TB43
660
35
30
11
19.5
34
22
5.5
11
11
8.5
2.2
4
6.6
3TB44
660
55
45
17
29.5
51
32
8.5
15
15
15.6
4.3
7.5
11
3TB46
750
90
80
30
52.5
16
45
15
22
37
24
6.3
II
20
3TB47
1000
100
90
34
59
102
63
18.5
30
37
28
5.7
14
23
3TB48
1000
110
100
38
66
114
75
22
37
55
34
7.8
17
28.5
3TB50
1000
180
160
61
105
183
110
37
55
06
52
15.6
27
45
3TB54
1000
350
300
114
195
340
250
75
132
200
103
31
55
92
3TB58
1000
700
630
240
415
720
630
190
325
560
150
46
80
130
3TB52
1000
225
200
76
132
228
170
55
90
132
72
21
37
64
3TF系列交流接触器
（北京智能电气有限责任公司（经销公司））
控制电压
额定电流
可控电动机功率
辅助触头
型
号
(V)
（AC—3)（A)
（380V,50Hz)(kW)
常开
常闭
3TF43 200X
AC24,42,110,220,230,380
22
11
2
3TF30 000X
AC24,42,110,220,230,380,400
9
4
标准分享网www.bzfxw.com免费下载
·325·
