第三篇低压接触器
控制电压
额定电流
可控电动机功率
辅助触头
型号
(V)
(AC—3)(A)
（380V，50Hz）（kW）
常开
常闭
3TF42 11—0X
AC24,42,110,220,230,380,400
16
7.5
1
3TF42 200X
AC24，42,110,220,230,380,400
16
7.5
2
3TF42 22—0X
AC24,42,110,220,230,380,400
16
7.5
2
2
3TF33 000X
AC24,42,110,220,230,380
22
11
3TF33 11—0X
AC24,42,110,220,230, 380
22
11
1
1
3TF32 11—0X
AC24,42,110,220,230,380,400
16
7.5
1
1
3TF43 11—0X
AC24,42,110,220,230, 380
22
11
1
1
3TF32 00—0X
AC24,42,110,220,230,380,401
16
7.5
3TF43 220X
AC24,42,110,220,230, 380
22
11
2
2
3TF34 00—0X
AC24,42,110,220,230, 380
32
15
3TF34 11—0X
AC24,42,110,220,230,380
32
15
1
3TF44 11—0X
AC24,42,110,220,230, 380
32
15
1
1
3TF44 22—0X
AC24,42,110, 220,230, 380
32
15
2
2
3TF35 000X
AC24,42,110, 220,230, 380
38
18.5
3TF43 10
-0x□□
AC24,42,110, 220,230, 380
22
11
1
3TF31 100X
AC24,42,110,220,230,380,400
12
5.5
3TF30 100X
AC24,42,110,220,230,380,400
9
4
1
3TF30 01—0X
AC24,42,110,220,230,380,400
9
4
1
3TF40 10—0X
AC24,42,110,220,230,380,400
9
4
1
3TF4001—0X
AC24,42, 110,220,230,380,400
9
4
1
3TF40 11—0X
AC24,42,110,220,230,380,400
6
4
1
1
3TF40 22—0X
AC24,42,110,220,230,380,400
9
4
2
2
3TF42 100X
AC24,42,110,220,230,380,400
16
7.5
3TF31 000X
AC24,42,110,220,230,380,400
12
5.5
3TF52 220X
AC24,42,220,240,380
170
90
2
2
3TF31 010X
AC24,42,110,220,230,380,400
12
5.5
1
3TF41 100X
AC24,42,110,220,230,380,400
12
5.5
1
3TF41 010X
AC24,42,110,220,230,380,400
12
5.5
1
3TF41 110X
AC24,42,110,220,230,380,400
12
5.5
1
1
3TF41 22—0X
AC24,42,110,220,230,380,400
12
5.5
2
2
·326·
