第三篇
低压接触器
控制电压
额定电流
可控电动机功率
辅助触头
型号
(V)
(())
（380V,50Hz)（kW）
常开
常闭
3TF47 441X
AC24,48,110,125,220
63
30
2
2
3TF47 22—1X
AC24,48,110, 125,220
63
30
3TF46 44—1X
AC24,48,110,125,220
45
22
2
2
3TF45 221X
AC24,48,110, 125,220
38
18.5
2
2
3TF35 11—1X
AC24,42,220,240,380
38
18.5
1
3TF51 22—1X
140
750
2
2
3TF46 22—1X
AC24,48,110,125,220
45
22
1
1
3TF系列交流接触器
（北京智能电气有限责任公司（经销公司））
额定电流
可控电动机功率
辅助触头
型号
（AC3工作制）（A)
（380V,50Hz)(kW)
常开
常闭
3TF31 011X
12
5.5
3TF42 201X
16
7.5
2
3TF42 11—1X
16
7.5
1
3TF42 101X
16
7.5
3TF32 111X
16
7.5
1
1
3TF32 00—1X
16
7.5
3TF41 22—1X
12
5.5
2
2
3TF41 11—1X
12
5.5
1
1
3TF30 00—1X
9
4
3TF41 10—1X
12
5.5
3TF33 11—1X
22
11
1
1
3TF31 101X
12
5.5
1
3TF31 001X
12
5.5
3TF40 221X
9
4
2
2
3TF40 11—1X
9
4
1
1
3TF40 01—1X
9
4
1
3TF40 101X
9
4
3TF30 01—1X
9
4
1
3TF30 101X
9
4
1
·328·
