常用低压供配电设备选型与安装使用技术手册
C成回路，电容电流反向，这是一方面；另一方面，线圈继续由VD续流。因此可见
第三阶段流过VD2有二个电流。综上所述，在吸持状态下，线圈中的电流是电容电流
和续流电流之和，具有不过零的脉动性质，其平均值可取得较小。在吸持过程节电运行
中，虽然铁心处于交直流同时磁化过程，但其局部磁滞回线很小，铁心损耗基本可以忽
略，同样分磁环损耗亦可忽略不计，因此可大幅度节能，同时容性电流改善了线路的功
率因数。
电容值的大小根据激磁线圈的电流选取。C值可按下列经验式估算即：
C=(4~6）Io(gF)
例如CJ12一600型交流接触器吸持电流为1.1A，则可选取电容4.4F～6.6uF。至于电容
器的额定电压，如线圈激磁电压为220V，可取400V，如激磁电压为380V，则取630V。
二极管的容量根据通过的电流选取。对限流回路短时工作的二极管（如VD），可
按最大启动电流除5考虑（这是因为二极管在6个周波内可过载5倍，只要启动时间不
超过0.1s即可)，至于其耐压，对线圈电压为220V时，取400V，而对380V时，则取
600V。续流二极管的容量较限流二极管为低，可按吸持电流考虑，但其耐压水平要求较
高，对380V激磁电压，应选1200V电压等级，对220V，则可选800V等级。二极管的
型号宜采用ZP5金属外壳的硅整流二极管。
压敏电阻RV用来吸持线路的过电压，以保护二极管VD2。
按下交流接触器节能运行线路的停止按钮，电磁铁释放，但释放动作时间要比普通
接触器要长些，这是因为线圈在失激时磁场能量经续流二极管缓慢释放的缘故。为了不
延长释放时间，可把停止按钮SB置于续流回路内。
②变压器式无声节电器：电路如下图所示，按下启动按钮SB，电源经串联电阻
Ao
KM
一一￥
R
YD
R
D
KM
变压器式无声节电器
R1、整流二极管VD向接触器线圈KM供电，当接触器的衔铁吸合后，其常开辅助触点
闭合自保，其常闭辅助触点KM断开，转换为电源经变压器T的二次绕组（降压）、整
流二极管VD和续流二极管VD向KM供电。当变压器T的次绕组电压正半周时，VD3
导通，向线圈KM供电，线圈KM储存能量，当变压器T的二次绕组负半周时，二极管
VD截止，线圈KM储存的能量经续流二极管VD泄放，接触器转入节电运行。
③电流互感器式无声节电器：电路如下图所示。
按下启动按钮SB，在某一半波，电流经接触器KM的常闭辅助触点、R、VD、接
触器KM线圈、SB2、SB流通；在另一半周，VD截止，接触器KM线圈通过续流二极
管VD2放电。这样，使接触器KM得电吸合，其常闭辅助触点断开，常开辅助触点闭
标准分享网www.bzfxw.com免费下载
·335·
