第三篇低压接触器
KM
VD
TA
VD本
KM
R,
KM
电流互感式无声节电器
合，主触头闭合，电动机M启动。在速饱和电流互感器TA的初级有电流流过，其次级
的感应电压经VD整流、VD续流供给接触器KM线圈，使其保持在直流无声节电状态
下运行。由于电流互感器TA为速饱和型，确保电动机在空载运转的情况下，无声节电
器也能正常地工作，使接触器的操作电磁铁能吸持住。由于只能用于主回路有电流的场
合，若要求接触器接通空载回路，它就不适用了。
④不需用辅助触点的电容式、变压器式无声节电器：上述电路都要接触器KM的一
对常闭辅助触点，通过该辅助触点才能从启动转换到运行，即当接触器吸合完毕后常闭
辅助触点断开，转入运行。常闭辅助触点断开不能太快，否则接触器KM不能吸合，调
整常闭辅助触点的断开时间很麻烦。
在下图（a）中，按下启动按钮SB，正半周时，电流经SB、R、VD、接触器KM
线圈和SB流通；负半周时，VD截止，接触器KM线圈经续流二极管VD2放电。当接
触器kM吸合后，松开SB，由于接触器KM的主触头已闭合，电容C通过主触头接入
电路，正半周时电流经电容C、接触器KM线圈、SB2流通，而VD截止；负半周时，
接触器KM线圈经VD2放电，同时电流经电容C、二极管VD2、SB2流通。接触器KM维
持运行。
在图（b）中，按下启动按钮SB，正半周电流经SB、R、VD、接触器KM线圈和
SB流通；负半周时接触器KM线圈经续流二极管VD2放电。当接触器kM吸合后，松
开SB，由于接触器KM的主触头已经闭合，小变压器T已接入电路，正半周时电流经
熔断器FU、VD、接触器KM线圈和SB2流通；负半周时接触器KM线圈经VD放电，
接触器KM维持直流运行。
在图（a）、（b）电路中，按下停止按钮SB，接触器KM失电释放，主触头断开。
综上所述，交流接触器加装电子线路形成节电装置后，具有节电和免除噪声的显著
优点，同时线圈温升降低，延长了线圈寿命，铁心直流吸持，免除振动，对触头的工作
·336·
