第三篇低压接触器
①选用无声节电器时，必须根据其主要技术性能，并参照其优缺点，要特别注意检
查配用交流接触器的型号规格及操作线圈的额定控制电源电压是否与无声节电器使用说
明书规定的相符合。
各种类型无声节电器的优缺点对比
无声节电
占用辅
转换
节电率
动作性能
价格
备注
器的类型
助触头
装置
最高
差（约有10%
需要
可附装
低
交流启动、直流吸持
闭合失效率）
小额定
电容器式
最高
好
可附装
电流低
需要
大额定
直流启动、直流吸持
电流中
高
好
需要
内附
中
WJD-ⅡI型
变压器式
CB型。可控制交流操作
高
好
不需要
内附
高
电磁铁，可作为电动机能
耗制动用
只适用于控制电动机，可
电流互感器式
高
好
需要
无
中
派生作为电动机断相保
护之用
改变占空比
高
好
不需要
无
中
交直流通用，接线方便
的降压式
有控制电源电压低于
晶闸管
高
好
不需要
无
中
0.75U时拒动的保护性
双桥堆式
能
②无声节电器配用交流接触器在不间断工作制下使用时，对于主触头为银或银基陶
瓷合金的交流接触器（例如CJ20、CJ0、CJ10等系列交流接触器），可以满容量使用。
但对于主触头为铜的CJ12系列交流接触器，则必须降容使用。否则，在长期发热情况
下，铜触头会发生氧化，形成温升和接触电阻交迭上升的恶性循环，致使触头烧毁。具
体来说，CJ12-600A，400A，250A，150A和100A在不间断工作制下应分别降为300A，
200A，150A，100A和60A使用。
③电流互感器式无声节电器还可选作电动机断相保护之用。当电动机M处于三相
平衡运转时，三只电流互感器二次侧的基波电压大小相等，相位相差120°，因此三只电
流互感器二次侧串联后基波合成电势等于零。然而三个二次侧串联的三次谐波电压则是
同相位的，相互叠加的合成电势经VD整流，VD续流，产生供接触器线圈KM吸持的
直流电流。当三相电路中发生一相断开时，另两相电流互感器二次侧中的电流大小相
等、相位相反，三只电流互感器二次侧串联所得的基波和三次谐波电流均互相抵消，输
出为零，因此接触器断开，从而实现了断相保护。
·338·
