常用低压供配电设备选型与安装使用技术手册
gs
s
KMVDR
KM
KM
KM
VD:本
KM
T
SB
VsB
T
(a)
(b)
SB
T
KM
VD:本KM
V'sB
T
(c)
（a）原交流操作（b）断开线圈电路（e）断开电源电路
三种无声式节电器断开操作线圈的线路
④对具有续流二极管的无声节电器，对断开按钮或断开常闭触头串接在电流进线电
路中而进行分断，由于续流二极管VD2仍并联在线圈KM上，故线圈可通过VD2放电。
线圈中的电流逐渐衰减，交流接触器要延时数百毫秒才会断开。CJ12系列交流接触器
在图示三种线路情况下，如要求加装无声节电器的交流接触器有几分之一秒的延时才断
开，则可采用图（a）线路。此种线路在电源电压有短暂波动或断电情况下，只要波动
或断电时间不超过接触器延时断开时间，则交流接触器就不会断开，这就有利于供电的
连续性。如果要求交流接触器迅速地断开，则应采用断开线圈电路的线路如图（b)，在
此情况下断开时间与原交流操作线路图（a）的断开电间差不多，仅为数十毫秒。
（5）安装和维修
①无声节电器应与适用的交流接触器型号和规格匹配使用，并按使用说明书提供的
控制线路接线。
②应注意无声节电器是否规定要对接触器的常闭触点进行调整。在一般情况下，对
于额定电流超过250A的交流接触器，其常闭辅助触点要进行调整，才能确保可靠动作：
将接触器的衔铁用力压到完全吸合位置，调整常闭辅助触头的开距为2.5mm～3mm即
可。
③无声节电器应尽量靠近配用的交流接触器安装。接好线后，应在空载情况下试操
作交流接触器，如发现接触器不能可靠吸合时，则应立即切断无声节电器的电源进行检
查，否则会烧坏无声节电器的元器件或接触器的线圈。
④无声节电器在运行中出现故障时，对于带有转换为交流操作转换装置的无声节电
器，应当先切断控制电源，然后再将转换开关扳到交流操作位置才能投入运行，切不可
带电进行转换。
5检修电容器式无声节电器时，如其电容器没有带放电电阻，则应先将电容器放
电，以确保检修时的人身安全。
6变压器式无声节电器，虽然变压器二次电压较低，但在结构上一次与二次有一端
标准分享网www.bzfxw.com免费下载
·339·
