第三篇低压接触器
是连通的，因此二次输出端仍带有高电压，要特别注意以防触电。
电流互感器式无声节电器在安装和维修时，要特别注意检查二次输出端，不允许
开路，否则会有高电压，易造成触电事故。
⑧当无声节电器经过维修后，应空载试操作数次，检查是否正常。对于额定电流大
的交流接触器，若无声节电器有故障时转换为交流操作的转换装置，则应对比一下无声
节电器运行和原交流操作两种情况下接触器的闭合速度和响声，若相差太大，则可适当
地调整常闭辅助触点或无声节电器的参数，使两种情况下的闭合速度和响声相近，这样
有利于防止接触器主触头的过度磨损或熔焊。若条件许可，应采用调压器检验无声节电
器能否在80%额定控制电源电压下使接触器连续可靠地闭合10次以上。
9无声节电器常见故障诊断与排除方法见下表。
无声节电器常见故障诊断与排除方法
故障现象
原
因
解决方法
通电不吸合
①无声节电器型号规格选错
①改用正确型号规格的无声节电器
②控制线路接线错误
②按无声节电器使用说明书检查并改正
③接触器常闭辅助触点或其他保护继电③修理触点，改善接触
器、中间继电器的联锁触点接触不良
④熔断器熔断
④检查原因，更换熔体
③接线松动或断线
③柠紧接头或更换断线
无声节电器中的限流电阻R或二极管焊好或更换损坏元件
脱焊或损坏
③控制电路的连接导线太细，太长
改用加大截面的导线，对于额定电流≥
250A的接触器，应采用截面为1.5mm²、长
度不超过50m的导线
①常闭辅助触点过早断开
①严格按无声节电器使用说明书的要求
能吸动、但不
进行调整
能吸持住
②电容器或变压器损坏或断线
②更换电容器或变压器，重新接好线
③电流互感器或变压器抽头接错
③按无声节电器使用说明书检查并改正
能吸持、但有
①续流二极管损坏或脱焊
①更换二极管或焊好
交流噪声
②无声节电器的转换开关处于交流操作②使无声节电器在无声节电位置上运行
位置上
①铁心端面有油垢
①清洁铁心端面
②铁心有剩磁
②将操作线圈的两接线端对调或更换为
断电后交流
新静铁心
接触器不释③邻近回路有碰线或有泄漏电源
③检查线路或测绝缘电阻
放
④相邻载流导体产生感应或分布电容电④将控制线路与相邻载流导体拉开，缩短
流
连接导线，将断开触点尽量装接靠近无声
节电器
断电后交流
将操作线圈的两接线端对调或更换新静
接触器延时铁心有剩磁
释放
铁心
·340·
