常用低压供配电设备选型与安装使用技术手册
3.节电型交流接触器
节电型交流接触器是指交流接触器的操作电磁系统采用无声节电技术进行更改设计
和改造而成为一体的交流接触器。
（1）用途和分类
节电型交流接触器的用途基本上与非节电型的交流接触器相同，但它较适用于不频
繁操作的场合，从而可获得较高的节电效益。这种节电型交流接触器按结构可分为两大
类：①只需用节电线圈更换原交流接触器的操作线圈：②原交流接触器的电磁系统，包
括铁心，都要进行更换。按工作原理可分为：①电容器式；②双绕阻变压器式；③机械
锁扣失压脱扣器式：④整流限流电阻式。
（2）电容器式节电型交流接触器
电容器式节电型交流接触器共有CJ11Z、CJ12和CJ15-Y三个系列。
①CJ11Z系列电容器式节电型交流接触器：它是改动CJ10-20～150A交流接触器的
操作线圈，并在接触器内部巧妙地加装电子节电装置和专用常闭辅助触点而组成的。不
需占用接触器的常闭辅助触头。外形和安装尺寸与CJ10系列相同。
②CJ12系列电容器式节电型交流接触器：它是在CJ12系列交流接触器操作电磁系
统下方加装电容器式无声节电装置而组成的。电容器式节电型交流接触器的节电装置工
作原理与电容器式无声节电器相同。节电装置中的KM常闭辅助触点必须调整为在接触
器主触头先闭合后才断开。它选用带一常开和一常闭的专用辅助触点，因此不需要占用
接触器的常闭辅助触点。
③CJ15Y系列电容器式节电型交流接触器：主要用于无芯工频感应电炉控制设备和
其他类似的电力线路中，作为远距离接通和分断电力线路之用。接触器的额定电压为
500V和1000V，额定电流为1000A、2000A和4000A：操作线圈的额定控制电源电压为
交流220V。
CJ15Y系列电容器式节电型交流接触器是在CJ15系列交流接触器的操作电磁系统
下方加装电容器式节电装置而组成的，节电装置的线路原理图与CJ12系列电容器式节
电型交流接触器的节电装置相同，节电装置的额定控制电源电压为交流220V，但必须
与原CJ15系列接触器额定控制电源电压为交流380V的操作线圈匹配使用。
（3）双绕组变压器式节电型交流接触器
双绕组变压器式节电型交流接触器有CJ12系列、CJ20-60和CJ10J-60、100、150
等；此外还有CJ系列交流接触器自转换节电线圈。
①CJ12系列双绕组变压器式节电型交流接触器：其节电部分由一个特殊设计的双
绕组线圈和一个整流堆组成。整流堆与线圈骨架固定在一起成为一个整体的节电线圈。
如下图所示，按下启动按钮SB，绕组1和绕组2同时通电，绕组1中的电流为交
流，绕组2中的电流为经过全波整流的直流，两个电流产生的合成磁通使操作电磁铁的
衔铁开始吸动，当衔铁即将吸合到底而接触器的主触头已接通之后，常闭辅助触点KM
才开始断开，接着就转换为吸持状态。此时实际上已转换成图5.2.20（b）的简单等效
电路。接触器的操作电磁铁就起到一个变压器的作用，一次绕组1接交流电源，二次绕
标准分享网www.bzfxw.com免费下载
·341·
