第三篇低压接触器
组2接整流器，即变压器的负载为半波整流。在绕组1和绕组2的合成磁动势作用下，
铁心中产生脉动直流的磁通和电磁吸力，使衔铁吸持于闭合位置上。
SB
KM
VD~VD
KM
(a)
衣
(4)
（a）原理图（b）吸持时等效电路
CJ12系列双绕组变压器式节电型交流接触器节电线路原理图
②CJ20-160双绕组变压器式节电型交流接触器：是在原CJ20-160交流接触器的
结构基础上，将其电磁系统进行改进设计，采用5个整流二极管的双绕组线圈及无短路
环铁心的节能电磁系统。
CJ系列交流接触器自转换节电线圈的线路原理图
③CJJ系列交流接触器自转换节电线圈：
如图所示，开始通电时，电流经过二极管VD整流经电阻R向电容C充电，此时
提供给单向晶闸管VS门极一个触发电流，使之导通，正半周时有电流i、i通过绕组
N和N。负半周时VD起续流作用，此时有一与i2同方向的续流电流i流过N，即
正负半周时N都有电流通过，其幅值与全波脉动直流相仿。电流i、i、i产生的合
成磁力，使衔铁吸合。随着电容C充电时间的增长，充电电流逐渐衰减，电容C两端
的电压逐渐增高，经过一段延时（数十毫秒）后，充电电流衰减到一定数值时，单向晶
闸管VS由导通变成阻断，电磁线圈转入运行状态，此时绕组N和N成为类似变压器
的关系，接触器的铁心充当变压器的铁心。N和N的匝数比较大，N回路又接有二极
管VD2构成低压半波负载，当晶闸管VS截止时，绕组N两端的感应电压自成回路流过
·342·
