常用低压供配电设备选型与安装使用技术手册
百毫安级的小电流，绕组N因匝数多，线径细，流过十毫安级的小电流。两个绕组N
和N合成脉动磁动势在铁心中形成脉动磁通而产生对衔铁的吸持力，实现节电无声运
行。当绕组N在导电周期内，二极管VD又可截止去磁电流，不仅使启动安匝和吸持
电流减小，提高节电效果，而且使交流接触器的动态特性有所改善，降低了线圈的温
升。R是放电电阻，断电时释放电容C两端的电荷，为再次启动时提供触发电流做好准
备。R为热敏电阻，使单向晶闸管VS门极回路的工作电流稳定。RV为压敏电阻，对
VS起到过电压保护作用。晶闸管延时自转换节电装置的电子元器件全部封装在塑料小
长盒内，粘牢在接触器的线圈骨架上，构成整体结构。
（4）机械锁扣失压脱口器式节电型交流接触器
是在CJ12-400交流接触器的结构基础上，加装锁扣机构和失压脱扣器，并将原电
磁系统缩小派生而组成的。
（5）整流限流电阻式节电型交流接触器（WCJ型）
WCI消声节能接触器利用二相全波整流提供的较大直流磁动势而吸动，然后通过常
闭辅助触点K的断开转换到单相半波（并串入限流电阻R）以较小的磁动势维持吸合，
从而达到消声节能效果。在结构上，节电电路与线圈做成一体，并用环氧树脂封装，体
积小巧并能适应潮湿、酸雾环境。在设计中线圈采用多匝数、微电流方案，吸持电流为
数十毫安。因此整流器件可采用高压硅堆（20mA级），既能确保整流器件的可靠工作，
又可大幅度降低线圈的温升。
(6）主要技术数据
各种类型或型号节电型交流接触器的主要技术数据和外形及安装尺寸见下表。
各种节电型交流接触器的主要技术数据和外形及安装尺寸
额定控制
节电（%)
占用接触
产品名称
机械寿命电寿命线圈温升噪声
电源电压
器辅助
外形及安
或型号
（万次）（万次）
(K)
(dB)
无功触头
装尺寸
(v)
有功
CJ11Z系列电容器
380
≥75(20 ~ 40A)
与原CJ10
式节电型交流接
300
15
15
35
≥95无需
220
≥95(≥60A)
系列相同
触器
CJ12系列电容器
380
与原CJ12
式节电型交流接
10
10
≥90
无需
触器
220
系列相同
CJ15Y系列电容器
与原CJ15
式节电型交流接
220
同CJ15同CJI5
≥98
无需
系列相同
触器
CJ12系列双绕组
380
与原CJ12
变压器式节电型
10
10
35
25
≥80
需要
220
系列相同
交流接触器
标准分享网www.bzfxw.com免费下载
·343·
