第三篇低压接触器
二、直流接触器的结构
直流接触器的结构和工作原理与交流接触器的基本相同，但是因为它主要用于控制
直流用电设备，因此具体结构和交流接触器有一些差别。直流接触器主要由触点系统、
电磁系统和灭弧装置三大部分组成。
（1）触点系统
直流接触器有主触头和辅助触点。主触头一般做成单极或双极，由于触头接通或断
开的电流较大，所以采用滚动接触的指形触头。辅助触点的通断电流较小，常采用点接
触的双断点桥式触点。
（2）电磁系统
直流接触器电磁系统由铁心、线圈和衔铁等组成。由于线圈中通的是直流电，铁心
中不会产生涡流，因此铁心可用整块铸铁或铸钢制成，也不需要装短路环。铁心不发
热，没有铁损耗。直流接触器线圈没有感抗，因此，线圈的匝数较多，电阻大，铜耗
大，电流流过时发热。为了使线圈散热良好，通常将线圈绕制成长而薄的圆筒状。
由于直流电没有过零点，因此铁心极面上也不需要短路环。为了保证动铁心的可靠
释放，常在磁路中夹有非磁性垫片，以减小剩磁的影响。250A以上的直流接触器往往
采用串联双绕组线圈，如图所示。图中，线圈1为启动线圈，线圈2为保持线圈，接触
器的一个常闭触点与保持线圈并联。在电路刚接通瞬间，线圈2被常闭触点短路，可使
线圈1获得较大的电流和吸力。当接触器动作后，常闭触点断开，线圈1和线圈2串联
通电，由于电压不变，因此电流较小，但仍可保持衔铁的被吸合，达到省电和延长吸引
线圈使用寿命的目的。
（3）灭弧装置
直流接触器的主触头在分断较大电流（直流电路）时，灭弧更
困难，往往会产生强烈的电弧，容易烧伤触头和延时断电。
直流接触器一般采用磁吹灭弧方式，对小容量的直接触器也有
采用永久磁铁产生磁吹力的，对中大容量的接触器则常用纵缝灭弧
加磁吹灭弧法。
1.启动线圈
此外，直流接触器也有其他部分，如复位弹簧、传动机构和接
2.保持线圈
线柱等。
直流接触器双绕
三、基本技术性能
组线圈接线图
（1）使用类别：对应于不同使用类别有不同的通断能力和电寿
命的考核要求。
（2）额定工作制：接触器的额定工作制主要分八小时工作制、长期工作制、反复短
时工作制和短时工作制等。不同的工作制有不同的机械寿命、电寿命和发热的考核要
求。
（3）主要参数：接触器的主要参数为额定工作电压和额定工作电流，它们共同决定
·346·
