常用低压供配电设备选型与安装使用技术手册
了接触器在规定使用条件下的控制容量。
额定工作电压是指接触器在规定的条件下能正常工作的电压值。它与接触器的通断
能力、工作制种类和使用类别有关。通常最大工作电压即为额定绝缘电压，因此它也确
定了接触器的电气间隙和爬电距离。
额定工作电流是根据额定工作电压、额定频率（当为交流时）、额定工作制、使用
类别以及外壳防护型式等所决定的保证接触器正常工作的电流值。
（4）介电性能：接触器的介电性能包括主电路、辅助电路以及控制电路在正常或湿
热条件下的绝缘电阻和耐压强度，不同的额定绝缘电压有不同的耐压强度的要求，以确
保操作人员和设备的安全。
（5）动作性能：接触器的动作性能是确保接触器控制电源电压在规定的变化范围内
可靠地闭合和释放。不同用途的接触器，其动作性能的要求各异。
（6）通断能力：接触器的通断能力是与它的用途相适应的。接触器的使用类别决定
了接通和分断的电流值。
（7）临界分断能力：直流接触器在分断小于额定电流的小电流时，常会出现由于磁
吹力太小不能将电弧拉长而造成燃弧时间太长甚至不能熄弧的现象，因此要求考核分断
额定工作电流的100%～20%的电流值。
（8）寿命：接触器的寿命包括机械寿命和电寿命。机械寿命可以认为是接触器需要
整台更换的最高使用次数。电寿命则可认为是在规定负载操作条件下开始需要更换触头
零部件的使用次数。接触器的寿命随不同的用途而异，且与使用类别有密切的关系，特
别是在DC-3和DC-5使用类别下，电寿命次数往往只有DC-2和DC-4使用类别次
数的十分之一，甚至百分之一。
（9）辅助触点：辅助触点的主要性能包括额定电压、额定电流、通断能力和电寿
命。辅助触点的使用类别与控制继电器的使用类别相同，并与接触器的额定电流和寿命
相对应。
（10）操作频率：接触器的操作频率与寿命、额定工作电流有关，有时规定短时最
高允许操作频率，以扩大接触器的使用范围。
第二节直流接触器的选型
一、直流接触器的典型产品及其主要技术数据
1.CZ18系列直流接触器
CZ18系列直流接触器是国内80年代开发的换代产品，适用于直流电压至440V、电
流至1000（1600）A的电路中远距离分断和频繁控制直流电动机。产品采用立体布置的
整体式结构，单绕组线圈，转动式单断点主触头系统，串联磁吹灭弧，直流控制，带两
对辅助触点（2常开2常闭）。额定电流80A及以下的产品为板前接线式，磁系统不带
标准分享网www.bzfxw.com免费下载
·347·
