第三篇低压接触器
HJJ-25/48、HJJ-100/48型接触器
（天义电工厂）
线圈额
20C额定电压
20°℃下冷态起
型号
定电压
下线圈电
动线圈最大电
触点电路额定电压
触点电路额定电流
(v)
流（A)
流（A)
(v)
(A)
HJI  25/48
DC 48
0.2
5
25(阻性）
HJ-100/48
DC 48
0.2
5
三相AC50Hz:220/380
100(阻性）
JZCI系列接触器式继电器
（环宇集团有限公司）
额定绝
额定电压
约定发
额定操作频
负载
型号
缘电压
热电流
因数
线圈电压
机械寿命
(v)
(v)
(V)
率（次/h）
(%)
工作范围
（次）
JZC1(3TH)
AC660
AC660,
10
3000
40
（80~110）%
DC600
额定控制电压
15 × 106
JZC1接触器式继电器
（德力西集团人民机床电器厂，江西机床电器厂，
浙江省乐清市沪川电器开关厂，浙江侨光电器集团公司）
额定绝
额定
约定发
线圈控
操作频率
外形尺寸
型号
缘电压
电流
热电流
制电压
（次/h）
《宽×高x深）
(V)
(V)
(A)
(V)
(mm)
10,5，
50Hz,24,36，48，110,220，
JZC1 - 13
660
10
380:60Hz,29,42,58,132,
1200
45 × 80 × 90
3
264,460
10，5，
50Hz,24,36,48,110,220，
JZC1 - 22
660
10
380:60Hz,29,42,58，132，
1200
45 × 80 × 90
3
264, 460
10,5,
50Hz,24,36,48,110,220,
JZC1 - 31
660
10
380:60Hz,29，42,58，132,
1200
45 × 80 × 90
3
264, 460
10，5，
50Hz,24,36，48,110,220，
JZC1 - 40
660
10
380:60Hz,29,42,58,132,
1200
45 × 80 × 90
3
264,460
·364·
