第三篇
低压接触器
JZC3系列接触器式继电器
（天水二一三电器有限责任公司）
额定电压
额定绝
约定发
型号
缘电压
热电流
机械寿命
电寿命
(v)
(V)
(V)
（×10次）
（x10次）
JZC3
AC380, DC220
660
10
1000
120
JZC3  d
AC380,DC220
660
10
1000
120
JZC4系列接触器式继电器
(北京机床电器厂）
额定绝
约定发
额定控制容量(VA/W)
额号
缘电压
热电流
可接通最小负载
保持线
(v)
(A)
AC - 15
DC - 13
(V/mA)
圈功率（VA）
JZC4  31
660
10
300
33
6/10
8
JZC4  32
660
10
300
33
6/10
8
JZC4 - 40
660
10
300
33
6/10
8
MZJ系列直流接触电器
（浙江德力西有限公司）
主回路额定负载
20℃±5℃时热态
吸引线圈
额定电压下线
主触头
最高动作电压（V）
型号
额定电压
圈最大电流
额定电压
(v)
(A)
(v)
电流
时间常数
(V)
DC吸合
(s)
DC释放
MZJ  200A/001
DC 24
0.5
DC 24
200
0.005
15.9
6.5
MZJ  200A/003
DC 40
0.32
DC 40
200
10°0
25.9
14.9
MZJ - 200A/004
DC 48
0.3
DC 48
200
10°0
31
17
MZJ - 200A/005
DC 96
0.2
DC 48
200
0.005
62
35
MZJ - 200A/006
DC 24
0.5
DC 48
200
10°0
15.9
8.5
MZJ  200A/008
DC 30
0.4
DC 48
200
10°0
19.8
10.5
MZJ  200A/009
DC 27
0.45
DC 48
200
10°0
17.8
9.5
·366·
