第三篇低压接触器
QCC31系列直流电磁接触器
（上海新联直流电器有限公司原上海立新电器厂）
额定电压
额定
最大工
最大分
闭合
断开
机械寿命
电寿命
控制
型号
电流
作电压
断电流
时间
时间
功率
重量
(V)
(A)
(v)
(A)
(ms)
(ms)
（×10°次）
（×10次）
(W)
(kg)
QCC31 - 1
1500
600
1800
2400
100
50
3
1
30
12
QCC31 -2
1500
800
1800
3200
100
50
3
1
35
12
第三节直流接触器的运行维护
对直流接触器，正确地安装和经常地、定期地维修，可以延长其使用寿命和确保其
安全可靠地运行。
1．安装前
（1）首先应根据使用要求，检查所选用的接触器是否能满足电路实际使用的要求；
（2）检查接触器外观是否完整无损、灭弧室和胶木件有否破裂；
（3）若铁心极面涂有防锈油或已出现锈渍，应全部擦拭干净；
（4）用手开闭接触器，检查其可动部分是否灵活、有无卡碰现象；
（5）检查和调整触头工作参数（开距、超程、初压力、终压力等）、触头的动作向
步性和接触是否良好。
2.安装时
（1）根据使用说明书正确地安装与接线，在规定的飞弧距离内严禁有任何物体。对
于有接线极性要求的直流接触器必须严格按规定的极性连接。大额定电流接触器的直流
操作线圈与电源的连接导线若太长，则应选用加大截面的导线，以免连接导线压降太大
而影响接触器可靠地闭合。CZ18系列160A及以上的直流接触器磁系统是带电的，要特
别注意必须安装在绝缘底座上。
（2）必须拧紧全部安装螺钉和接线螺钉，要防止有小零件（如螺钉、螺母、垫圈、
销钉等）落入接触器内；
（3）若接触器的灭弧室可拆，则应将其卸下，待接触器安装固定以后，再将灭弧室
装上。
3.安装后
（1）用手开闭接触器，检查其可动部分的灵活性；
（2）测量绝缘电阻应不小于15MQ；
（3）检查接线正确无误后，应在主触头不带电的情况下试操作数次，确信能按要求
动作后，才可投入实际运行；
·370·
