常用低压供配电设备选型与安装使用技术手册
（4）对于控制电动机正反转直流接触器，应检查其机械和电气联锁的有效性；
（5）接触器投入实际运行之前，还应观察其分断电弧时的声光情况是否正常。
4.使用与维护
直流接触器经过一段时间使用后，应进行维修。维修时，首先应断开主电路和控制
电路的电源，再进行如下的检修。
（1）外观检查：清除灰尘，仔细观察接触器外观是否完整无损，拧紧紧固件。
（2）灭弧室维修：若灭弧室可拆卸，应取下并仔细查看有无破裂或严重烧损。灭弧
室内的零部件（如灭弧室栅片）有无变形或松脱，若已不能修复，则应更换新的灭弧
室。若不须更换，可用毛刷或螺丝刀清理或铲除灭弧室内的金属溅物和颗粒。重新装上
灭弧室时，应将它安装在原来一极上，不能随意改变更换到另一极上，以免影响其灭弧
能力。
(3）触头的维修：接触器触头上有烧毛现象是正常的，不会影响其实际工作能力，
一般可不必清理。若触头接触处有金属颗粒或毛刺可以铲锉掉，银焊触头若开焊、裂缝
或磨损到为原厚度的1/3时，则应更换新触头。
（4）铁心的维修：观察铁心极端面有无变形、松开现象，擦拭极面上的污垢，交流
操作铁心的短路环有否断袭，直流操作铁心非磁性垫片是否磨损或脱落，还应检查缓冲
件的完整性及位置是否正确。
（5）操作线圈的维修：观察线圈外表层有无过热变色，接线有无松动，线圈骨架有
无碎裂，还应检查线圈固定的牢度及缓冲件的完整性。
直流接触器常见故障原因及其排除
故障现象
可能原因
排除
①电源电压太低或波动过大
①调高电源电压
②操作回路的控制电源容量不足
②增加电源容量、修复线路或
或发生断线或控制触头接触不良
控制触头
③线圈技术参数与使用条件不符
③更换线圈
吸不上或
④接触器可动部分被卡住，线圈断
④排除卡住故障，更换线圈
吸不到底
线或烧毁
③触头压力与超程过大
③按要求调整触头参数
直流操作双绕组线圈并联在保
调整或修理常闭辅助触点
持绕组或经济电阻上的常闭辅助触
点过早断开
吸上马上
又断开，反
直流操作双绕组线圈的保持绕组
复不停地
断线或接线头松动
更换线圈或拧紧接线头
开闭
标准分享网www.bzfxw.com免费下载
·371·
