第三篇低压接触器
故障现象
可能原因
排除
①触头压力过小
①调整触头参数
②触头熔焊
②排除熔焊故障，修理或更换
触头
③机械可动部分被卡住
③排除卡住故障
不释放或
④反力弹簧损坏或力太小
④更换或调整反力弹簧
释放缓慢
③交流操作的E形铁心的中肢气
③更换铁心
隙消失，剩磁增大
铁心极面有污垢粘着
清理铁心极面
③直流操作电磁铁非磁性垫片脱
③装上或更换非磁性垫片
落或磨损
①控制电源电压过高或过低
①调整电压
②线圈技术参数（如额定电压、通电
②调换线圈或接触器
持续率或工作制等)与实际使用条
件不符
③线圈制造不良或受到机械损伤
③更换线圈
而使绝缘损坏等
线圈过热
④使用环境条件特殊，如空气潮
④采用特殊设计的线圈
或烧损
湿，含有腐蚀性气体或环境温度过高
③交流操作或双绕组或带经济电
③排除卡住故障
阻的磁系统的可动部分被卡住
交流操作电磁铁铁心极面不平
清除铁心极面或调换铁心
或E形铁心中肢气隙过大
直流操作电磁铁的双绕组线圈
修复常闭辅助触点
因常闭辅助触点不释放
①铁心极面生锈或污垢
①清理铁心极面
②短路环断裂
②调换铁心
交流操作
③铁心极面磨损过度而不平
③调换铁心
电磁铁的
④触头压力过大
④调整触头压力
噪声大
③铁心歪斜或被卡住
③调整铁心
电源电压过低
提高电源电压
①操作频率过高或过负载使用
①调换合适的接触器
②负载侧短路
②排除短路故障，更换触头
③触头压力过小
③调整触头压力
④触头表面有突起的金属颗粒或
④清理触头表面
触头过度
异物
磨损或熔
③控制电源电压过低
提高电源电压
焊
可动部分卡住，吸合过程有停滞
排除卡住故障
或合不到底
②两极触头动作不同步
②调整触头使之同步
⑧永久磁铁退磁，磁吹力不足
⑧更换永久磁铁
·372·
