常用低压供配电设备选型与安装使用技术手册
故障现象
可能原因
排除
①触头压力太低
①调整触头压力
②触头上有污垢，表面不平或有突
②清理触头表面
起金属颗粒
触头过热
③环境温度过高或装在封闭或控
③更换容量大的接触器
或灼伤
制箱中使用
④操作频率过高，工作电流过大，
④更换容量大的接触器
触头的通断能力不够
①可逆转换接触器的机械和电气
①检查电气和机械联锁，在控
联锁失灵，致使两台正、反接触器同
制线路中加入中间环节或调换
时闭合，或因接触器燃弧时间太长，
为动作时间长的接触器
转换时间短，发生电弧短路
相间短路
②尘埃堆积、潮湿、过热使绝缘损
②经常清理，保持清洁
坏
③绝缘件或灭弧室损坏或碎裂
③更换损坏绝缘件或灭弧室
④永久磁铁磁吹接触器的进出线
④更正进出线的极性
极性接反了，电弧反吹
标准分享网www.bzfxw.com免费下载
·373·
