155
二、10(6)/0.4kV三相双绕组配电变压器的阻抗
配电变压器的正序阻抗可按表4－2中有关公式计算，变压器的负序阻抗等于正序阻抗。
Y，yn0 连接的变压器的零序阻抗比正序阻抗大得多，其值由制造厂通过测试提供；D，yn11
连接变压器的零序阻抗如果没有测试数据时，可取其值等于正序阻抗值，即相阻抗。表4-
22及表4-23列出了几种变压器的各序阻抗值和相保阻抗值。
表4-22
S9、S9-M系列10（6)/0.4kV变压器的阻抗平均值（归算到400V侧）
电阻(mΩ)
电抗（mΩ)
电阻（mQ）
电抗（mΩ）
D,yn11
D,yn11
Y,yn0
Y,yno
阻抗
负载
正、
正、
正、
正、
电压
容量
零序
相保
零序
相保
零序
相保
零序
相保
型号
电压
损耗
负序
负序
负序
负序
(kV)
(kVA)
（%)
(kW)
R(1)
X(1)
R(1)
X(1)
R(2)
R(0)
Rph·p
X(2)
X(0)
Xph'P
R(2)
R(0)
Rph'p
X(2)
X(0)
Xph·p
R
X
R
X
2.50
10
18.67
30.40
58.93
200
4
10
10
10
30.40
30.40
30.40
36
116
(2.60)
(10.40)
(18.93)
(30.26)
(58.84)
250
4
3.05
7.81
7.81
7.81
23.75
23.75
23.75
7.81
29.2
14.94
23.75
100.2
49.23
第
315
4
3.65
5.89
5.89
5.89
19.43
19.43
19.43
5.89
20.3
10.69
19.43
79.7
39.52
400
4
4.30
4.30
4.30
4.30
15.41
15.41
15.41
4.30
15.1
7.90
15.41
63
31.27
S9
500
4
5.10
3.26
3.26
3.26
12.38
12.38
12.38
3.26
12.48
6.33
12.38
53.1
25.95
10/0.4
S9 -M
630
4.5
6.20
2.50
2.50
2.50
11.15
11.15
11.15
2.50
8.7
4.57
11.15
40.24
20.85
800
4.5
7.50
1.88
1.88
1.88
8.8
8.8
8.8
1.88
6.5
3.42
8.8
31.80
16.47
章
1000
4.5
10.30
1.65
1.65
1.65
7.0
7.0
7.0
1.65
5.8
3.03
7.0
28.20
14.07
1250
4.5
12.00
1.23
1.23
1.23
5.63
5.63
5.63
1.23
4.4
2.29
5.63
22.6
11.29
20.00
1.25
1.9
4.32
8.58
1600
4.5
1.25
1.25
1.25
4.32
4.32
4.32
3.2
17.1
（14.5)
(0.91)
(1.67)
(4.41)
(8.64)
注括号内数值为S9-M系列变压器数值。
表4-23
SC（B）9系列10（6）/0.4kV变压器的阻抗平均值（归算到400V侧）
电阻(mQ)
电抗(mΩ)
电阻（mΩ)
电抗(mΩ)
D,yn11
D,yn11
Y, yn0
Y,yno
阻抗
负载
正、
正、
正、
正、
电压
容量
零序
相保
零序
相保
零序
相保
零序
相保
型号
电压
损耗
负序
负序
负序
负序
(kv)
(kVA)
(%)
(kW)
R(1)
X(1)
R(1)
X(1)
R(2)
R(0)
Rph'p
X(2)
X(0)
Xphb·p
R(2)
R(0)
Rph'p
X(2)
X(0)
d.qdx
R
X
R
X
160
4
1.98
12.38
12.38
12.38
38.04
38.04
38.04
12.38
37.4
20.72
38.04
405
160.36
200
4
2.24
8.96
8.96
8.96
29.93
29.93
29.93
8.96
35.46
17.79
29.93
359.8
139.89
250
4
2.41
6.17
6.17
6.17
24.85
24.85
24.85
6.17
33.03
15.12
24.85
303.4
117.70
SC9
315
4
3.10
5.00
5.00
5.00
19.70
19.70
19.70
5.00
29.86
13.29
19.70
230
89.8
400
4
3.60
3.60
3.60
3.60
15.59
15.59
15.59
3.60
16.88
8.03
15.59
214.8
81.99
500
4
4.30
2.75
2.75
2.75
12.50
12.50
12.50
2.75
12.88
6.13
12.50
177.7
67.57
630
4
5.40
2.18
2.18
2.18
9.92
9.92
9.92
2.18
10.19
4.85
9.92
150.1
56.65
10/0.4
5.60
2.26
2.26
2.26
15.07
15.07
15.07
2.26
11.44
5.32
15.07
197.8
75.98
630
6
6
6.60
1.65
1.65
1.65
11.89
11.89
11.89
1.65
7.96
3.75
11.89
148.7
57.49
800
7.60
1.22
1.22
1.22
9.52
9.52
9.52
1.22
7.73
3.39
9.52
109.1
42.71
SCB9
1000
6
6
9.10
0.93
0.93
0.93
7.62
7.62
7.62
0.93
6.49
2.78
7.62
79
31.41
1250
11.00
0.69
0.69
0.69
5.96
5.96
5.96
0.69
4.43
1.94
5.96
58
23.31
1600
6
13.30
0.53
0.53
0.53
4.77
4.77
4.77
0.53
2.91
1.32
4.77
6
46.3
18.61
2000
2500
15.80
0.40
0.40
0.40
3.82
3.82
3.82
0.40
2.18
0.99
3.82
36.7
14.78
6
注因SC(B)10系列阻抗平均值与SC(B)9系列阻抗平均值相近，所以本表变压器阻抗平均值也可用于SC(B)10系列。
