156
工业与民用配电设计手册旺点电气reatiree网友制作www.wangd.com仅洪网友学习之用遗勿商用
三、低压配电线路的阻抗
各种型式的低压配电线路阻抗（正、负序）的计算方法详见第九章第五节。这里只对线
路的零序阻抗和相保阻抗的计算方法作一补充。
1.线路零序阻抗的计算
各种型式的低压配电线路的零序阻抗 Z(o)均可由下式计算
| Z(o) 1 =1 Z(0)ph + 3Z(0)p I
(4 - 48)
=[ R(0)ph + 3R(0)p]2 + [X(0)ph + 3X(0)p]2
式中
Z(0)ph~ 相线的零序阻抗,Z(0)ph = √ R(o)ph + X20)ph;
Z(0)p
保护线的零序阻抗,Z(o)p= √ R?o)p+ X2o)p;
R(o)ph、X(o)ph—相线的零序电阻和电抗;
R(o)p、X(o)p——保护线的零序电阻和电抗。
第四章
相线、保护线的零序电阻和零序电抗的计算方法与正、负序电阻和电抗的计算方法相
同，但在计算相线零序电抗X(o)p和保护线零序电抗X(o)p时，线路电抗计算公式中的几何均
距D改用D。代替，其计算公式如下
Do = √ DLip D2p D13p
(4 - 49)
式中DLlp、DL2p、D13p
相线L1、L2、L3中心至保护线PE或PEN线中心的距离，mmo
2.线路相保阻抗的计算
单相接地短路电路中任一元件（配电变压器、线路等）的相保阻抗Zph.,计算公式为
Zp=R+xp
Rphp = 3
(4 - 50)
[X(1) + X(2) + X(0)ph + 3X(o)p]
Xphp = 3
3
式中
Rphp
—元件的相保电抗，Xpp=
[x(1)+ X(2) + X(o)];
X php
R(1)、X(1)一—元件的正序电阻和正序电抗;
R(2)、X(2)—元件的负序电阻和负序电抗；
R(o)、X(0)———
-元件的零序电阻和零序电抗,R(o）= R(0)ph+3R(0)p,X(o）=X(0)ph+3X(o)p;
Rph、R(o)ph、X(0)ph一—元件相线的电阻、相线的零序电阻和相线的零序电抗;
Rp、R(o)p、X(o)p
一一元件保护线的电阻、保护线的零序电阻和保护线的零序电抗。
