旺点司气reatree网友制作www.wangd.com仅共网友学第四章用短路电流计算
157
3.线路阻抗的数据
各种型式配电线路的相线（正、负序）电阻和相线（正、负序）电抗及相保电阻、相保
电抗值见表4-24、表4-25。
表4-24
低压母线单位长度阻抗值
单位：mΩ/m
X'
X'php
母线规格①
R'ph =@
R@
D②(mm)
D = 200mm, D(mm)
(mm)
R' + R'p
250
350
250
350
3[2(125×10)] + 125× 10
0.014
0.042
0.147
0.170
0.317
0.344
3[2(125 × 10)] + 80 × 10
0.014
0.054
0.147
0.170
0.340
0.367
4(125 x 10)
0.028
0.056
0.147
0.170
0.317
0.344
3(125 × 10) + 80 × 8
0.028
0.078
0.147
0.170
0.341
0.369
3(125 × 10) + 80 x 6.3
0.028
0.088
0.147
0.170
0.343
0.370
4[2(100 × 10)]
0.016
0.032
0.156
0.181
0.336
0.366
3[2(100×10)]+100×10
0.016
0.048
0.156
0.181
0.336
0.366
3[2(100 × 10)] + 80 × 8
0.016
0.066
0.156
0.181
0.350
0.380
第
4(100 × 10)
0.033
0.066
0.156
0.181
0.336
0.366
3(100× 10) + 80 × 10
0.033
0.073
0.156
0.181
0.349
0.378
四
4(80×10)
0.040
0.080
0.168
0.193
0.361
0.390
3(80 x 10) + 63x6.3
0.040
0.116
0.168
0.193
0.380
0.410
章
铜4(100×10)
0.025
0.050
0.156
0.181
0.336
0.366
铜3(100×10)+80×8
0.025
0.056
0.156
0.181
0.350
0.380
铜4(80×8)
0.031
0.062
0.170
0.195
0.364
0.394
铜3(80×8)+63×6.3
0.031
0.078
0.170
0.195
0.382
0.412
铜3(80×8)+50×5
0.031
0.104
0.170
0.195
0.394
0.423
4(100 x 8)
0.040
0.080
0.158
0.182
0.340
0.368
3(100 ×8) + 80 × 8
0.040
0.090
0.158
0.182
0.352
0.381
3(100 x8) + 63x6.3
0.040
0.116
0.158
0.182
0.370
0.399
4(80x 8)
0.050
0.100
0.170
0.364
3(80 x 8) +63 x6.3
0.050
0.126
0.170
0.382
3(80 ×8) + 50 × 5
0.050
0.169
0.170
0.394
4(80 x 6.3)
0.060
0.120
0.172
0.368
3(80 x6.3) + 63 x6.3
0.060
0.136
0.172
0.384
3(80 ×6.3)+ 50 x5
0.060
0.179
0.172
0.396
4(63 x 6.3)
0.076
0.152
0.188
0.400
3(63 x6.3) + 40 ×4
0.076
0.262
0.188
0.426
4(50 × 5)
0.119
0.238
0.199
0.423
3(50×5)+ 40× 4
0.119
0.305
0.199
0.437
4(40 × 4)
0.186
0.372
0.212
0.451
母线规格一栏除注明铜以外，均为铝母线；母线规格建议优先采用100×10、80×8、63×6.3、50×5及40×4。
本表所列数据对于母线平放或竖放均适用，PEN线在边位，D为相线间距，D.为PEN线与邻近相线中心间距。
当变压器容量≤630kVA时，D为250mm；当变压器容量≥630kVA时，D为350mm。
③
R'、R'pbp为20℃时导线单位长度电阻值。
④
当采用密集型母线作为配电导线时，该导线的阻抗值应按产品生产厂家提供的数值和实际安装长度进行计算，
在计算保护线的阻抗时，还要考虑工程中保护线的配置方式。
