160
工业与民用配电设计手册
旺点电气realiree闵友制作www.wangd.com仅供网友学习之用请勿商用
-钢导体的截面积,mm²；
交流电频率,Hz;
钢导体断面的周长，cm；
钢导体的相对磁导率，其值与磁场强度H有关,可按图4－16曲线查找，
μ
H=0.4π-
P
一一短路时流过钢导体的电流，A。
2.钢导体的零序电抗
作为保护线的钢导体的零序电抗 X(o),可按下式计算(电流频率按50Hz计算)
X(0)p = X(0)p;n + X(o)p:w
= [0.815 βR(0)p + 0.1445tg
mΩ
(4 -53)
式中
X(0)p·n
钢导体的零序内感抗，mΩ；
X(0)pw
钢导体的零序外感抗，mΩ2；
第四章
-1
钢导体的长度,m;
Do
钢导体至各相线的几何均距,Do=√DLipDL2,DL3p,mm;
Dllp、DL2p、DL3p
-相线L1、L2、L3中心至保护线PE或PEN中心的距离，mm;
G
钢导体断面的等效半径（自几何均距），mm，对于扁钢为0.2236
（a+6）,圆钢为0.3894d，角钢为√0.1586h²+0.1778；
a、b
一扁钢的宽和厚，mm;
d一
—圆钢的直径，mm;
h、o—角钢的宽和厚，mm;
β、R(0)p含义同式（4-51）和式（4-52)。
几种常用规格钢导体在不同电流下的零序阻抗 Z(o)，可查阅图 4－17、图 4－18 和表 4
-26、表4-27。
水煤气钢管
电线钢管
2500
Dg= 15
LC =0.09%
2000
20
1500
IC = 0.22%
C =0.47%
40
25
1000
C =0.66%
32
C =1.05%
50
40
500
70
1020304050607080
0.5
600
H(A/cm)
I(A)
图4－16各种不同含碳量的热轧型
图4-17不同直径的焊接钢管和电线钢管
钢的μ=f(H)曲线
零序阻抗与电流的关系曲线
Dg一钢管公称直径，mm
