wwe.rgoom.
161
7.5
6.5
6
5.5
16-R
-25×4-R
4.5
$16-X(0)p-n
25×4-X（0）pn
Φ16-X(0)p.n
40×4-
R
p16-R
R
3.5
40×4-x(0）p·
{.d(o）x-xs
第
25×4-R
40×4-x（0）p-n
四
40×4-R
2.5
章
2
1.5
- 2(40×4)-X(0)p·n
0.5
2（40×4)-R
0
200
400
600
800
1000
1200
1400
0091
1800
2000
2200
）240026002800
I(A)
图4-18
扁钢及圆钢的交流电阻R和零序内感抗X(o)p·n
.与通过电流的关系曲线
表4-26
扁钢作为保护线时的零序外感抗X(0)p·w
单位：mΩ/m
扁钢规格
扁钢至相线的几何均距D。（mm）
a×b (mm)
300
600
1500
2500
3500
4500
6000
25× 4
0.240
0.284
0.342
0.374
0.395
0.411
0.429
40 × 4
0.214
0.258
0.315
0.348
0.369
0.384
0.402
表4-27
角钢、方钢、钢轨作为保护线时的零序阻抗
计算时采用
零序电阻
零序内感抗
钢导体至相线的几何均距D。（mm）为下
钢材规格
的电流值
R(0)p
X(0)p'n
值时的零序外感抗X(0)pw（mΩ/m)
(A)
(mΩ/m)
(mΩ/m)
300
600
1500
2700
4500
角钢40mm×40mm×5mm
600
0.58
0.41
0.175
0.218
0.278
0.314
0.346
方钢60mm×60mm
800
0.41
0.25
0.151
0.195
0.252
0.290
0.319
70mm× 70mm
960
0.36
0.21
0.144
0.186
0.244
0.280
0.312
80mm×80mm
1200
0.29
0.17
0.133
0.177
0.235
0.273
0.304
钢轨38kg/m
800
0.39
0.24
0.136
0.179
0.237
0.274
0.306
43kg/m
960
0.34
0.20
0.124
0.167
0.225
0.262
0.294
50kg/m
1200
0.28
0.15
0.106
0.149
0.208
0.244
0.276
